[
    {
        "id": "r2tab0000000005",
        "type": "tab",
        "label": "05 Puente PLC ↔ Robot",
        "disabled": false,
        "info": "Puente del handshake del Reto 2 (el enunciado permite que Node-RED haga de puente).\nRequiere el módulo RAPID Reto2_Handshake v3 (ROBOT_ESTOP, bParoActivo, nMetaCiclos, nCiclosLote, nCicloActual).\nPLC → robot: ROBOT_START y ROBOT_ESTOP (eth-ip in, al cambiar) → PERS del mismo nombre en RAPID (OPC UA write).\nRobot → PLC: lectura OPC UA cada 0,5 s (12 variables, con nVida del RAPID v4) → READY/BUSY/DONE al PLC solo al cambiar + resincronización cada 5 s.\nWatchdog: si el robot no responde en 3 s, ROBOT_READY = 0 en el PLC (no se le ordena START a un robot mudo).\nN ciclos: escritura de nMetaCiclos (1..5, Float) rechazada mientras el robot está BUSY.\nRegla: un solo escritor por tag. Con este puente activo, desactivar las pestañas 02 y 04 (escriben START / ROBOT_START).",
        "env": [
            {
                "name": "ROBOT_ALIAS",
                "value": "robot",
                "type": "str"
            },
            {
                "name": "RAPID_MOD",
                "value": "Reto2_Handshake",
                "type": "str"
            }
        ]
    },
    {
        "id": "r2tab0000000006",
        "type": "tab",
        "label": "06 Dashboard",
        "disabled": false,
        "info": "Dashboard 2.0 del Reto 2, v2: diseño ISA-101 (Claude Design) en un ui-template a pantalla completa.\nURL: http://127.0.0.1:1880/dashboard/reto2\nRequiere la pestaña 05 v3 (publica plc / robot / robotComOK en contexto global y tiene los link in de N y de reiniciar lotes).\nUn solo escritor por tag: los SCADA_* y ALM_PRE_* solo se escriben desde aquí.\nSe regenera con propuestas/generadores/gen06_Dashboard.js (HTML/CSS en propuestas/dashboard/diseno_scada_reto2.html)."
    },
    {
        "id": "r2tab0000000007",
        "type": "tab",
        "label": "07 MES · Producción y KPIs",
        "disabled": false,
        "info": "Capa de NIVEL 3 (MOM/MES, ISA-95) simplificada: turnos, estados ISO 22400, cajas, lotes, OEE.\nSolo LEE el contexto global (plc, robot, plcCom) y escribe en mes.db. Nunca escribe al PLC ni al robot (lo verifica herramientas/validar_flujos.js).\nSe regenera con propuestas/generadores/gen07_MES.js; la lógica está en propuestas/mes/mes_logica.js (pruebas: node --test node-red/propuestas/mes/test/)."
    },
    {
        "id": "r2opcuaep000001",
        "type": "OpcUa-Endpoint",
        "name": "IoT Gateway ABB (localhost:61510)",
        "endpoint": "opc.tcp://localhost:61510/ABB.IoTGateway",
        "secpol": "Basic256Sha256",
        "secmode": "SignAndEncrypt",
        "none": false,
        "login": true,
        "usercert": false,
        "usercertificate": "",
        "userprivatekey": ""
    },
    {
        "id": "r2ethipep000002",
        "type": "eth-ip endpoint",
        "address": "127.0.0.1",
        "slot": "2",
        "cycletime": "250",
        "name": "PLC Reto 2 V2 · slot 2 (SCADA)",
        "vartable": {
            "": {
                "SCADA_START": {
                    "type": "BOOL"
                },
                "SCADA_STOP": {
                    "type": "BOOL"
                },
                "SCADA_RESET": {
                    "type": "BOOL"
                },
                "SCADA_RESET_CNT": {
                    "type": "BOOL"
                },
                "SCADA_ALM_ACK": {
                    "type": "BOOL"
                },
                "ROBOT_READY": {
                    "type": "BOOL"
                },
                "ROBOT_BUSY": {
                    "type": "BOOL"
                },
                "ROBOT_DONE": {
                    "type": "BOOL"
                },
                "ROBOT_START": {
                    "type": "BOOL"
                },
                "ROBOT_ESTOP": {
                    "type": "BOOL"
                },
                "PROC_RUNNING": {
                    "type": "BOOL"
                },
                "PROC_WAIT_ROBOT": {
                    "type": "BOOL"
                },
                "STOP_CMD": {
                    "type": "BOOL"
                },
                "ESTOP_ACTIVA": {
                    "type": "BOOL"
                },
                "ALM_CAJA_NO_LLEGA": {
                    "type": "BOOL"
                },
                "ALM_CAJA_PERDIDA": {
                    "type": "BOOL"
                },
                "ALM_ROBOT_NO_DISP": {
                    "type": "BOOL"
                },
                "ALM_EMERGENCIA": {
                    "type": "BOOL"
                },
                "ALM_PINZA_VACIA": {
                    "type": "BOOL"
                },
                "CNT_CAJAS": {
                    "type": "DINT"
                },
                "CNT_PRESET": {
                    "type": "DINT"
                },
                "ALM_PRE_CAJA_NO_LLEGA": {
                    "type": "DINT"
                },
                "ALM_PRE_CAJA_PERDIDA": {
                    "type": "DINT"
                },
                "ALM_PRE_ROBOT_NO_DISP": {
                    "type": "DINT"
                },
                "ALM_PRE_PINZA_VACIA": {
                    "type": "DINT"
                }
            },
            "MainProgram": {
                "SN_PP01_HS_01_START": {
                    "type": "BOOL"
                },
                "SN_PP01_HS_02_STOP": {
                    "type": "BOOL"
                },
                "SN_PP01_HS_03_ESTOP": {
                    "type": "BOOL"
                },
                "SN_PP01_HS_04_RESET": {
                    "type": "BOOL"
                },
                "SN_CV_101_01_ZS_01": {
                    "type": "BOOL"
                },
                "SN_CV_101_01_ZS_02": {
                    "type": "BOOL"
                },
                "SN_PP01_GR01_ZS_01": {
                    "type": "BOOL"
                },
                "SN_PP01_AXIS_X_MOVING": {
                    "type": "BOOL"
                },
                "SN_PP01_AXIS_Z_MOVING": {
                    "type": "BOOL"
                },
                "SN_CV_101_01": {
                    "type": "BOOL"
                },
                "SN_CV_101_02": {
                    "type": "BOOL"
                },
                "SN_PP01_GR01": {
                    "type": "BOOL"
                },
                "SN_PP01_MTR_X": {
                    "type": "BOOL"
                },
                "SN_PP01_MTR_Z": {
                    "type": "BOOL"
                },
                "E0": {
                    "type": "BOOL"
                },
                "E1": {
                    "type": "BOOL"
                },
                "E2": {
                    "type": "BOOL"
                },
                "E3": {
                    "type": "BOOL"
                },
                "E4": {
                    "type": "BOOL"
                },
                "E5": {
                    "type": "BOOL"
                },
                "E6": {
                    "type": "BOOL"
                },
                "E7": {
                    "type": "BOOL"
                },
                "E8": {
                    "type": "BOOL"
                },
                "E9": {
                    "type": "BOOL"
                },
                "E10": {
                    "type": "BOOL"
                },
                "R0": {
                    "type": "BOOL"
                },
                "R1": {
                    "type": "BOOL"
                },
                "R2": {
                    "type": "BOOL"
                },
                "S0": {
                    "type": "BOOL"
                },
                "S1": {
                    "type": "BOOL"
                },
                "S2": {
                    "type": "BOOL"
                },
                "S3": {
                    "type": "BOOL"
                },
                "SN_DSP_101_01": {
                    "type": "INT"
                }
            }
        }
    },
    {
        "id": "r2dbase00000001",
        "type": "ui-base",
        "name": "SCADA Reto 2",
        "path": "/dashboard",
        "appIcon": "",
        "includeClientData": true,
        "acceptsClientConfig": [
            "ui-notification",
            "ui-control"
        ],
        "showPathInSidebar": false,
        "headerContent": "page",
        "navigationStyle": "none",
        "titleBarStyle": "hidden",
        "showReconnectNotification": true,
        "notificationDisplayTime": 1,
        "showDisconnectNotification": true,
        "allowInstall": false
    },
    {
        "id": "r2dtheme0000001",
        "type": "ui-theme",
        "name": "ISA-101",
        "colors": {
            "surface": "#CDCDCD",
            "primary": "#444444",
            "bgPage": "#D9D9D9",
            "groupBg": "#D9D9D9",
            "groupOutline": "#D9D9D9"
        },
        "sizes": {
            "density": "compact",
            "pagePadding": "0px",
            "groupGap": "0px",
            "groupBorderRadius": "0px",
            "widgetGap": "0px"
        }
    },
    {
        "id": "r2dpage00000001",
        "type": "ui-page",
        "name": "SCADA Reto 2",
        "ui": "r2dbase00000001",
        "path": "/reto2",
        "icon": "factory",
        "layout": "grid",
        "theme": "r2dtheme0000001",
        "breakpoints": [
            {
                "name": "Default",
                "px": 0,
                "cols": 3
            },
            {
                "name": "Tablet",
                "px": 576,
                "cols": 6
            },
            {
                "name": "Small Desktop",
                "px": 768,
                "cols": 9
            },
            {
                "name": "Desktop",
                "px": 1024,
                "cols": 12
            }
        ],
        "order": 1,
        "className": "",
        "visible": "true",
        "disabled": "false"
    },
    {
        "id": "r2dgroup0000010",
        "type": "ui-group",
        "name": "SCADA",
        "page": "r2dpage00000001",
        "width": "12",
        "height": "1",
        "order": 1,
        "showTitle": false,
        "className": "",
        "visible": "true",
        "disabled": "false",
        "groupType": "default"
    },
    {
        "id": "r2dsqlitedb0001",
        "type": "sqlitedb",
        "db": "historicos.db",
        "mode": "RWC"
    },
    {
        "id": "r2msqlitedb0001",
        "type": "sqlitedb",
        "db": "mes.db",
        "mode": "RWC"
    },
    {
        "id": "r2pcomment00001",
        "type": "comment",
        "z": "r2tab0000000005",
        "name": "A. PLC → robot: ROBOT_START y ROBOT_ESTOP",
        "info": "eth-ip in en modo single emite al iniciar y en cada cambio del tag. ROBOT_ESTOP = G0 en S2 (emergencia de la planta): el robot hace StopMove y reanuda con StartMove al bajar.",
        "x": 220,
        "y": 40,
        "wires": []
    },
    {
        "id": "r2pethin0000001",
        "type": "eth-ip in",
        "z": "r2tab0000000005",
        "endpoint": "r2ethipep000002",
        "mode": "single",
        "variable": "ROBOT_START",
        "program": "",
        "name": "PLC ROBOT_START",
        "x": 150,
        "y": 80,
        "wires": [
            [
                "r2pfunction0001"
            ]
        ]
    },
    {
        "id": "r2pethin0000003",
        "type": "eth-ip in",
        "z": "r2tab0000000005",
        "endpoint": "r2ethipep000002",
        "mode": "single",
        "variable": "ROBOT_ESTOP",
        "program": "",
        "name": "PLC ROBOT_ESTOP",
        "x": 150,
        "y": 120,
        "wires": [
            [
                "r2pfunction0001"
            ]
        ]
    },
    {
        "id": "r2pfunction0001",
        "type": "function",
        "z": "r2tab0000000005",
        "name": "PLC → robot",
        "func": "const nid = v => `ns=3;s=${env.get('ROBOT_ALIAS') || 'robot'}/RAPID/T_ROB1/${env.get('RAPID_MOD') || 'Reto2_Handshake'}/${v}`;\n// msg.topic = nombre del tag (ROBOT_START o ROBOT_ESTOP); mismo nombre en RAPID\nconst tag = msg.topic;\nconst v = msg.payload === true;\nconst plc = flow.get('plcAlRobot') || {};\nplc[tag] = v;\nflow.set('plcAlRobot', plc);\nconst ts = flow.get('alRobotTs') || {};\nts[tag] = Date.now();\nflow.set('alRobotTs', ts);\nconst b = x => (x ? 1 : 0);\nnode.status({ fill: plc.ROBOT_ESTOP ? 'red' : plc.ROBOT_START ? 'green' : 'grey', shape: 'dot', text: `→ robot: START ${b(plc.ROBOT_START)} · ESTOP ${b(plc.ROBOT_ESTOP)}` });\nreturn { topic: nid(tag), datatype: 'Boolean', payload: v };",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 380,
        "y": 100,
        "wires": [
            [
                "r2popcuacl00001"
            ]
        ]
    },
    {
        "id": "r2popcuacl00001",
        "type": "OpcUa-Client",
        "z": "r2tab0000000005",
        "endpoint": "r2opcuaep000001",
        "action": "write",
        "deadbandtype": "a",
        "deadbandvalue": 1,
        "time": 10,
        "timeUnit": "s",
        "certificate": "n",
        "localfile": "",
        "localkeyfile": "",
        "securitymode": "SignAndEncrypt",
        "securitypolicy": "Basic256Sha256",
        "useTransport": false,
        "maxChunkCount": 1,
        "maxMessageSize": 65535,
        "receiveBufferSize": 65535,
        "sendBufferSize": 65535,
        "setstatusandtime": false,
        "keepsessionalive": true,
        "name": "OPC UA WRITE robot",
        "applicationName": "",
        "applicationUri": "",
        "x": 620,
        "y": 100,
        "wires": [
            [],
            [
                "r2pfunction0005"
            ],
            []
        ]
    },
    {
        "id": "r2pcomment00002",
        "type": "comment",
        "z": "r2tab0000000005",
        "name": "B. Robot → PLC: READY / BUSY / DONE",
        "info": "Lectura por rondas (una ronda = 12 variables; nVida = contador de vida del RAPID v4: si no avanza en 3 s, READY = 0 al PLC). Solo escribe en el PLC lo que cambió; cada 5 s reescribe todo (por si el PLC se descargó o reinició). Si START o ESTOP del robot no coinciden con los del PLC, los reescribe.",
        "x": 200,
        "y": 160,
        "wires": []
    },
    {
        "id": "r2pinject000001",
        "type": "inject",
        "z": "r2tab0000000005",
        "name": "cada 0,5 s",
        "props": [],
        "repeat": "0.5",
        "crontab": "",
        "once": true,
        "onceDelay": 2,
        "topic": "",
        "x": 130,
        "y": 210,
        "wires": [
            [
                "r2pfunction0002"
            ]
        ]
    },
    {
        "id": "r2pfunction0002",
        "type": "function",
        "z": "r2tab0000000005",
        "name": "Ronda de lectura",
        "func": "const nid = v => `ns=3;s=${env.get('ROBOT_ALIAS') || 'robot'}/RAPID/T_ROB1/${env.get('RAPID_MOD') || 'Reto2_Handshake'}/${v}`;\n// No apilar rondas si el Gateway está lento: espera a que termine la anterior (máx. 3 s)\nconst r = flow.get('rondaTs');\nif (r && Date.now() - r < 3000) return null;\nconst ronda = Date.now();\nflow.set('rondaTs', ronda);\nconst vars = ['ROBOT_READY', 'ROBOT_START', 'ROBOT_BUSY', 'ROBOT_DONE', 'ROBOT_ESTOP', 'bParoActivo',\n  'nEstado', 'nCiclosRobot', 'nMetaCiclos', 'nCiclosLote', 'nCicloActual', 'nVida'];\nreturn [vars.map(v => ({ topic: nid(v), variable: v, ronda, nVars: vars.length }))];",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 320,
        "y": 210,
        "wires": [
            [
                "r2popcuacl00002"
            ]
        ]
    },
    {
        "id": "r2popcuacl00002",
        "type": "OpcUa-Client",
        "z": "r2tab0000000005",
        "endpoint": "r2opcuaep000001",
        "action": "read",
        "deadbandtype": "a",
        "deadbandvalue": 1,
        "time": 10,
        "timeUnit": "s",
        "certificate": "n",
        "localfile": "",
        "localkeyfile": "",
        "securitymode": "SignAndEncrypt",
        "securitypolicy": "Basic256Sha256",
        "useTransport": false,
        "maxChunkCount": 1,
        "maxMessageSize": 65535,
        "receiveBufferSize": 65535,
        "sendBufferSize": 65535,
        "setstatusandtime": false,
        "keepsessionalive": true,
        "name": "OPC UA READ robot",
        "applicationName": "",
        "applicationUri": "",
        "x": 540,
        "y": 210,
        "wires": [
            [
                "r2pfunction0003"
            ],
            [
                "r2pfunction0005"
            ],
            []
        ]
    },
    {
        "id": "r2pfunction0003",
        "type": "function",
        "z": "r2tab0000000005",
        "name": "Robot → PLC",
        "func": "const nid = v => `ns=3;s=${env.get('ROBOT_ALIAS') || 'robot'}/RAPID/T_ROB1/${env.get('RAPID_MOD') || 'Reto2_Handshake'}/${v}`;\nconst est = flow.get('robot') || {};\nest[msg.variable] = msg.payload;\nflow.set('robot', est);\n// Las lecturas pueden llegar en cualquier orden: la ronda termina al llegar las nVars\nif (context.get('ronda') !== msg.ronda) { context.set('ronda', msg.ronda); context.set('n', 0); }\ncontext.set('n', context.get('n') + 1);\nif (context.get('n') < msg.nVars) return null;\n\nconst now = Date.now();\nflow.set('rondaTs', null);\nflow.set('robotOkTs', now);\nglobal.set('robot', Object.assign({}, est, { ts: now })); // para el Dashboard (pestaña 06)\n\n// Watchdog de EJECUCIÓN (RAPID v4): nVida avanza cada 0,5 s solo si el programa ejecuta. Si no avanza en 3 s\n// (simulación o programa detenido), el READY del robot es un valor viejo: al PLC se le manda READY = 0 y no envía START.\nconst vida = flow.get('vida') || {};\nif (est.nVida !== vida.v) { vida.v = est.nVida; vida.ts = now; }\nflow.set('vida', vida);\nconst ejecutando = now - (vida.ts || 0) < 3000;\nif (ejecutando !== flow.get('ejecutando')) {\n  global.set('avisoRobot', { texto: ejecutando ? 'Robot ejecutando de nuevo (nVida avanza)' : 'Robot detenido: el programa RAPID no está ejecutando (nVida no avanza); ROBOT_READY = 0 en el PLC', ts: now });\n  if (!ejecutando) node.warn('Robot detenido (nVida no avanza): ROBOT_READY = 0 en el PLC');\n}\nflow.set('ejecutando', ejecutando);\nglobal.set('robotEjecutando', ejecutando);\n\nconst env_ = flow.get('enviado') || {};\nconst resync = now - (flow.get('resyncTs') || 0) > 5000;\nif (resync) flow.set('resyncTs', now);\nconst outs = [null, null, null, null];\n['ROBOT_READY', 'ROBOT_BUSY', 'ROBOT_DONE'].forEach((v, i) => {\n  const val = est[v] === true && (v !== 'ROBOT_READY' || ejecutando);\n  if (resync || env_[v] !== val) { outs[i] = { topic: v, payload: val }; env_[v] = val; }\n});\nflow.set('enviado', env_);\n\n// START/ESTOP del robot distinto al del PLC (escritura perdida, reinicio del robot...) → reescribir\nconst plc = flow.get('plcAlRobot') || {};\nconst ts = flow.get('alRobotTs') || {};\nconst reesc = [];\nfor (const tag of ['ROBOT_START', 'ROBOT_ESTOP']) {\n  if (typeof plc[tag] === 'boolean' && est[tag] !== plc[tag] && now - (ts[tag] || 0) > 1500) {\n    reesc.push({ topic: nid(tag), datatype: 'Boolean', payload: plc[tag] });\n    ts[tag] = now;\n    node.warn(tag + ' del robot (' + est[tag] + ') ≠ PLC (' + plc[tag] + '): se reescribe');\n  }\n}\nflow.set('alRobotTs', ts);\nif (reesc.length) outs[3] = reesc;\n\nconst b = v => (v === true ? 1 : v === false ? 0 : '?');\nconst nombres = ['iniciando', 'READY', 'BUSY', 'DONE', 'bajar START'];\nconst paso = !ejecutando ? 'DETENIDO (nVida)' : est.bParoActivo ? 'PARO' : (nombres[est.nEstado] ?? est.nEstado);\nconst fill = !ejecutando ? 'red' : est.bParoActivo ? 'red' : est.ROBOT_BUSY ? 'yellow' : est.ROBOT_DONE ? 'blue' : est.ROBOT_READY ? 'green' : 'grey';\nconst ciclo = est.ROBOT_BUSY ? ` · ciclo ${est.nCicloActual}/${est.nCiclosLote}` : ` · N=${est.nMetaCiclos}`;\nnode.status({ fill, shape: 'dot', text: `${paso} · R${b(est.ROBOT_READY)} S${b(est.ROBOT_START)} B${b(est.ROBOT_BUSY)} D${b(est.ROBOT_DONE)} E${b(est.ROBOT_ESTOP)}${ciclo} · rutinas ${est.nCiclosRobot ?? '?'}` });\nreturn outs;",
        "outputs": 4,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 760,
        "y": 210,
        "wires": [
            [
                "r2pethout000001"
            ],
            [
                "r2pethout000002"
            ],
            [
                "r2pethout000003"
            ],
            [
                "r2popcuacl00001"
            ]
        ]
    },
    {
        "id": "r2pethout000001",
        "type": "eth-ip out",
        "z": "r2tab0000000005",
        "endpoint": "r2ethipep000002",
        "variable": "ROBOT_READY",
        "program": "",
        "name": "PLC ROBOT_READY",
        "x": 1010,
        "y": 170,
        "wires": []
    },
    {
        "id": "r2pethout000002",
        "type": "eth-ip out",
        "z": "r2tab0000000005",
        "endpoint": "r2ethipep000002",
        "variable": "ROBOT_BUSY",
        "program": "",
        "name": "PLC ROBOT_BUSY",
        "x": 1010,
        "y": 210,
        "wires": []
    },
    {
        "id": "r2pethout000003",
        "type": "eth-ip out",
        "z": "r2tab0000000005",
        "endpoint": "r2ethipep000002",
        "variable": "ROBOT_DONE",
        "program": "",
        "name": "PLC ROBOT_DONE",
        "x": 1010,
        "y": 250,
        "wires": []
    },
    {
        "id": "r2pcomment00003",
        "type": "comment",
        "z": "r2tab0000000005",
        "name": "C. Watchdog de comunicación con el robot",
        "info": "Si no se completa una ronda de lectura en 3 s: ROBOT_READY = 0 en el PLC y flow.robotComOK = false (para la alarma del Dashboard).",
        "x": 230,
        "y": 320,
        "wires": []
    },
    {
        "id": "r2pinject000002",
        "type": "inject",
        "z": "r2tab0000000005",
        "name": "cada 1 s",
        "props": [],
        "repeat": "1",
        "crontab": "",
        "once": true,
        "onceDelay": 3,
        "topic": "",
        "x": 120,
        "y": 370,
        "wires": [
            [
                "r2pfunction0004"
            ]
        ]
    },
    {
        "id": "r2pfunction0004",
        "type": "function",
        "z": "r2tab0000000005",
        "name": "Watchdog robot",
        "func": "const age = Date.now() - (flow.get('robotOkTs') || 0);\nconst ok = age < 3000;\nconst antes = flow.get('robotComOK');\nflow.set('robotComOK', ok);\nglobal.set('robotComOK', ok); // para el Dashboard\nif (ok) { node.status({ fill: 'green', shape: 'dot', text: 'robot OK' }); return null; }\nnode.status({ fill: 'red', shape: 'ring', text: 'sin respuesta del robot (' + Math.round(age / 1000) + ' s)' });\nif (antes === false) return null; // ya avisado\nflow.set('enviado', {}); // al volver, la ronda reescribe todo\nnode.warn('Comunicación con el robot perdida: ROBOT_READY = 0 en el PLC');\nreturn { topic: 'ROBOT_READY', payload: false };",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 310,
        "y": 370,
        "wires": [
            [
                "r2pethout000004"
            ]
        ]
    },
    {
        "id": "r2pethout000004",
        "type": "eth-ip out",
        "z": "r2tab0000000005",
        "endpoint": "r2ethipep000002",
        "variable": "ROBOT_READY",
        "program": "",
        "name": "PLC ROBOT_READY",
        "x": 520,
        "y": 370,
        "wires": []
    },
    {
        "id": "r2pfunction0005",
        "type": "function",
        "z": "r2tab0000000005",
        "name": "Solo errores OPC UA",
        "func": "// La salida 2 del cliente OPC UA trae también avisos de estado con error = null\nif (!msg.error) return null;\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 820,
        "y": 300,
        "wires": [
            [
                "r2pdebug0000001"
            ]
        ]
    },
    {
        "id": "r2pdebug0000001",
        "type": "debug",
        "z": "r2tab0000000005",
        "name": "Errores OPC UA",
        "active": true,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "true",
        "targetType": "full",
        "statusVal": "",
        "statusType": "auto",
        "x": 1030,
        "y": 300,
        "wires": []
    },
    {
        "id": "r2pcomment00004",
        "type": "comment",
        "z": "r2tab0000000005",
        "name": "D. Estado del PLC (G1 / G2 / G0)",
        "info": "Solo lectura, para ver el handshake desde el lado del PLC.",
        "x": 200,
        "y": 440,
        "wires": []
    },
    {
        "id": "r2pethin0000002",
        "type": "eth-ip in",
        "z": "r2tab0000000005",
        "endpoint": "r2ethipep000002",
        "mode": "all",
        "variable": "",
        "program": "",
        "name": "PLC todos los tags",
        "x": 150,
        "y": 490,
        "wires": [
            [
                "r2pfunction0006"
            ]
        ]
    },
    {
        "id": "r2pfunction0006",
        "type": "function",
        "z": "r2tab0000000005",
        "name": "Estado PLC",
        "func": "const t = {};\nfor (const [k, v] of Object.entries(msg.payload)) t[k.replace(/^Program:[^.]+\\./, '')] = v;\nconst activa = l => l.filter(e => t[e]).join('+') || '—';\nconst g1 = activa([...Array(11).keys()].map(i => 'E' + i));\nconst g2 = activa(['R0', 'R1', 'R2']);\nconst g0 = activa(['S0', 'S1', 'S2', 'S3']);\nconst b = v => (v ? 1 : 0);\nflow.set('plc', t);\nglobal.set('plc', t); // para el Dashboard\nnode.status({ fill: t.ROBOT_START ? 'green' : 'blue', shape: 'dot', text: `G1 ${g1} · G2 ${g2} · G0 ${g0} · CNT ${t.CNT_CAJAS} · START ${b(t.ROBOT_START)} · R${b(t.ROBOT_READY)} B${b(t.ROBOT_BUSY)} D${b(t.ROBOT_DONE)}` });\nmsg.payload = { G1: g1, G2: g2, G0: g0, CNT_CAJAS: t.CNT_CAJAS, ROBOT_START: t.ROBOT_START, ROBOT_READY: t.ROBOT_READY, ROBOT_BUSY: t.ROBOT_BUSY, ROBOT_DONE: t.ROBOT_DONE, ALM_ROBOT_NO_DISP: t.ALM_ROBOT_NO_DISP };\nreturn msg;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 350,
        "y": 490,
        "wires": [
            [
                "r2pdebug0000002"
            ]
        ]
    },
    {
        "id": "r2pdebug0000002",
        "type": "debug",
        "z": "r2tab0000000005",
        "name": "Estado PLC",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "payload",
        "targetType": "msg",
        "statusVal": "",
        "statusType": "auto",
        "x": 560,
        "y": 490,
        "wires": []
    },
    {
        "id": "r2pcomment00005",
        "type": "comment",
        "z": "r2tab0000000005",
        "name": "E. N ciclos del robot (nMetaCiclos)",
        "info": "Entrada: msg.payload = N. El Dashboard enviará aquí su control; mientras tanto, injects de prueba. Rechaza valores fuera de 1..5 y escrituras con el robot BUSY (el robot además copia N al recibir START).",
        "x": 200,
        "y": 560,
        "wires": []
    },
    {
        "id": "r2pinjectN00001",
        "type": "inject",
        "z": "r2tab0000000005",
        "name": "N = 1",
        "props": [
            {
                "p": "payload"
            }
        ],
        "repeat": "",
        "crontab": "",
        "once": false,
        "onceDelay": 0.1,
        "topic": "",
        "payload": "1",
        "payloadType": "num",
        "x": 110,
        "y": 610,
        "wires": [
            [
                "r2pfunction0007"
            ]
        ]
    },
    {
        "id": "r2pinjectN00002",
        "type": "inject",
        "z": "r2tab0000000005",
        "name": "N = 2",
        "props": [
            {
                "p": "payload"
            }
        ],
        "repeat": "",
        "crontab": "",
        "once": false,
        "onceDelay": 0.1,
        "topic": "",
        "payload": "2",
        "payloadType": "num",
        "x": 110,
        "y": 650,
        "wires": [
            [
                "r2pfunction0007"
            ]
        ]
    },
    {
        "id": "r2pinjectN00003",
        "type": "inject",
        "z": "r2tab0000000005",
        "name": "N = 3",
        "props": [
            {
                "p": "payload"
            }
        ],
        "repeat": "",
        "crontab": "",
        "once": false,
        "onceDelay": 0.1,
        "topic": "",
        "payload": "3",
        "payloadType": "num",
        "x": 110,
        "y": 690,
        "wires": [
            [
                "r2pfunction0007"
            ]
        ]
    },
    {
        "id": "r2pinjectN00005",
        "type": "inject",
        "z": "r2tab0000000005",
        "name": "N = 5",
        "props": [
            {
                "p": "payload"
            }
        ],
        "repeat": "",
        "crontab": "",
        "once": false,
        "onceDelay": 0.1,
        "topic": "",
        "payload": "5",
        "payloadType": "num",
        "x": 110,
        "y": 730,
        "wires": [
            [
                "r2pfunction0007"
            ]
        ]
    },
    {
        "id": "r2pfunction0007",
        "type": "function",
        "z": "r2tab0000000005",
        "name": "Escribir nMetaCiclos",
        "func": "const nid = v => `ns=3;s=${env.get('ROBOT_ALIAS') || 'robot'}/RAPID/T_ROB1/${env.get('RAPID_MOD') || 'Reto2_Handshake'}/${v}`;\nconst n = Number(msg.payload);\nif (!Number.isInteger(n) || n < 1 || n > 5) {\n  node.status({ fill: 'red', shape: 'ring', text: 'rechazado: N = ' + msg.payload + ' (1 a 5)' });\n  node.warn('nMetaCiclos rechazado: ' + msg.payload + ' (debe ser entero de 1 a 5)');\n  global.set('avisoRobot', { texto: 'N rechazado: ' + msg.payload + ' (1 a 5)', ts: Date.now() });\n  return null;\n}\nconst est = flow.get('robot') || {};\nif (est.ROBOT_BUSY) {\n  node.status({ fill: 'yellow', shape: 'ring', text: 'rechazado: robot BUSY' });\n  node.warn('nMetaCiclos no se cambia con el robot BUSY');\n  global.set('avisoRobot', { texto: 'N no se cambia con el robot BUSY', ts: Date.now() });\n  return null;\n}\nnode.status({ fill: 'blue', shape: 'dot', text: 'N = ' + n + ' enviado' });\nglobal.set('avisoRobot', { texto: 'N = ' + n + ' enviado al robot', ts: Date.now() });\nreturn { topic: nid('nMetaCiclos'), datatype: 'Float', payload: n };",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 330,
        "y": 670,
        "wires": [
            [
                "r2popcuacl00001"
            ]
        ]
    },
    {
        "id": "r2plinkin000001",
        "type": "link in",
        "z": "r2tab0000000005",
        "name": "Dashboard → N",
        "links": [
            "r2dlinkout00001"
        ],
        "x": 125,
        "y": 770,
        "wires": [
            [
                "r2pfunction0007"
            ]
        ]
    },
    {
        "id": "r2pcomment00006",
        "type": "comment",
        "z": "r2tab0000000005",
        "name": "F. Reiniciar lotes atendidos (nCiclosRobot = 0)",
        "info": "nCiclosRobot la escribe el robot (Incr al mandar DONE). Para no tener dos escritores en carrera, el SCADA solo la pone en 0 con el robot en READY (nEstado = 1, sin BUSY): en ese paso el robot nunca la toca.",
        "x": 230,
        "y": 830,
        "wires": []
    },
    {
        "id": "r2plinkin000002",
        "type": "link in",
        "z": "r2tab0000000005",
        "name": "Dashboard → reiniciar lotes",
        "links": [
            "r2dlinkout00002"
        ],
        "x": 155,
        "y": 880,
        "wires": [
            [
                "r2pfunction0008"
            ]
        ]
    },
    {
        "id": "r2pfunction0008",
        "type": "function",
        "z": "r2tab0000000005",
        "name": "Reiniciar nCiclosRobot",
        "func": "const nid = v => `ns=3;s=${env.get('ROBOT_ALIAS') || 'robot'}/RAPID/T_ROB1/${env.get('RAPID_MOD') || 'Reto2_Handshake'}/${v}`;\nconst est = flow.get('robot') || {};\nconst aviso = t => global.set('avisoRobot', { texto: t, ts: Date.now() });\nif (flow.get('robotComOK') !== true) {\n  node.status({ fill: 'red', shape: 'ring', text: 'rechazado: sin comunicación' });\n  aviso('Lotes no reiniciados: sin comunicación con el robot');\n  return null;\n}\nif (est.ROBOT_BUSY || est.nEstado !== 1) {\n  node.status({ fill: 'yellow', shape: 'ring', text: 'rechazado: robot no está en READY' });\n  aviso('Lotes no reiniciados: el robot debe estar en READY');\n  return null;\n}\nnode.status({ fill: 'blue', shape: 'dot', text: 'nCiclosRobot = 0 enviado' });\naviso('Lotes atendidos reiniciados a 0');\nreturn { topic: nid('nCiclosRobot'), datatype: 'Float', payload: 0 };\n",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 400,
        "y": 880,
        "wires": [
            [
                "r2popcuacl00001"
            ]
        ]
    },
    {
        "id": "r2dcomment00001",
        "type": "comment",
        "z": "r2tab0000000006",
        "name": "A. Pantalla SCADA (ui-template, diseño ISA-101 de Claude Design)",
        "info": "Entra: topic estado / trend / historico. Sale: cmd, N, cfg, consulta (ver el script). URL: http://127.0.0.1:1880/dashboard/reto2",
        "x": 300,
        "y": 40,
        "wires": []
    },
    {
        "id": "r2dtemplate0001",
        "type": "ui-template",
        "z": "r2tab0000000006",
        "group": "r2dgroup0000010",
        "page": "",
        "ui": "",
        "name": "SCADA Reto 2 (ISA-101)",
        "order": 1,
        "width": "12",
        "height": "1",
        "head": "",
        "format": "<template>\n<div class=\"r2\" ref=\"root\">\n<div id=\"stage\">\n\n<header id=\"cmp-header\">\n  <h1>SCADA Reto 2 · Pick &amp; Place + Robot ABB</h1>\n  <div class=\"chip\"><span>PLC</span><b data-tag=\"PLC_COM\" data-kind=\"state\"></b></div>\n  <div class=\"chip\"><span>Robot</span><b data-tag=\"ROBOT_COM_OK\" data-kind=\"state\"></b></div>\n  <div id=\"clock\"></div>\n</header>\n\n<button id=\"cmp-banner\" data-prio=\"0\">\n  <span class=\"cnt\"></span><span class=\"msg\"></span><span class=\"go\">Ver alarmas ›</span>\n</button>\n\n<nav id=\"tabs\">\n  <button class=\"tab sel\" data-tab=\"general\">Vista general</button>\n  <button class=\"tab\" data-tab=\"planta\">Planta</button>\n  <button class=\"tab\" data-tab=\"robot\">Robot</button>\n  <button class=\"tab\" data-tab=\"produccion\">Producción (N3)</button>\n  <button class=\"tab\" data-tab=\"alarmas\">Alarmas</button>\n  <button class=\"tab\" data-tab=\"tendencias\">Tendencias</button>\n  <button class=\"tab\" data-tab=\"config\">Configuración</button>\n</nav>\n\n<!-- 1 · VISTA GENERAL -->\n<section class=\"screen sel\" id=\"tab-general\" style=\"grid-template-rows:1fr 230px 190px\">\n  <div class=\"card c4\" id=\"cmp-estado-planta\">\n    <h2>Planta Pick &amp; Place</h2>\n    <div class=\"statebox\" data-tag=\"ESTADO_PLANTA\" data-kind=\"state\"></div>\n    <dl class=\"kv\">\n      <dt>Etapa activa</dt><dd data-tag=\"ETAPA_PLANTA\" data-kind=\"state\" data-src=\"plc\"></dd>\n      <dt>Seguridad</dt><dd data-tag=\"ETAPA_SEG\" data-kind=\"state\" data-src=\"plc\"></dd>\n      <dt>Lote</dt><dd data-tag=\"ETAPA_LOTE\" data-kind=\"state\" data-src=\"plc\"></dd>\n    </dl>\n  </div>\n  <div class=\"card c4\" id=\"cmp-estado-robot\">\n    <h2>Robot ABB IRB 140</h2>\n    <div class=\"statebox\" data-tag=\"ESTADO_ROBOT\" data-kind=\"state\"></div>\n    <dl class=\"kv\">\n      <dt>Ciclo en curso</dt><dd><span class=\"num\" data-tag=\"nCicloActual\" data-kind=\"value\" data-src=\"robot\"></span> de <span class=\"num\" data-tag=\"nCiclosLote\" data-kind=\"value\" data-src=\"robot\"></span> <span class=\"unit\" style=\"font-size:14px\">ciclos</span></dd>\n      <dt>Trayectoria</dt><dd data-tag=\"nPath\" data-kind=\"state\" data-src=\"robot\"></dd>\n      <dt>Paro</dt><dd data-tag=\"bParoActivo\" data-kind=\"state\" data-src=\"robot\"></dd>\n    </dl>\n  </div>\n  <div class=\"card c4\" id=\"cmp-comandos\">\n    <h2>Comandos principales</h2>\n    <button class=\"btn\" style=\"height:72px\" data-tag=\"CMD_START\" data-kind=\"button\">START</button>\n    <button class=\"btn\" style=\"height:72px\" data-tag=\"CMD_STOP\" data-kind=\"button\">STOP</button>\n    <button class=\"btn\" style=\"height:72px\" data-tag=\"CMD_RESET\" data-kind=\"button\">RESET<small>rearme tras emergencia</small></button>\n    <p class=\"note\">START y STOP actúan directo. RESET solo se habilita con la planta en EMERGENCIA.</p>\n  </div>\n\n  <div class=\"card c7\" id=\"cmp-lote\">\n    <h2>Progreso del lote</h2>\n    <div class=\"row grow\" style=\"gap:28px;align-items:stretch\">\n      <div style=\"align-self:center;white-space:nowrap\"><span class=\"num big\" data-tag=\"CNT_CAJAS\" data-kind=\"value\" data-src=\"plc\"></span><span style=\"font-size:28px\"> de <span class=\"num\" data-tag=\"CNT_PRESET\" data-kind=\"value\" data-src=\"plc\"></span></span><span class=\"unit\" style=\"font-size:18px\">cajas</span></div>\n      <div class=\"cells\" data-tag=\"CNT_CAJAS\" data-kind=\"value\" data-src=\"plc\"><i>1</i><i>2</i><i>3</i><i>4</i><i>5</i></div>\n    </div>\n  </div>\n  <div class=\"card c5\" id=\"cmp-kpi\">\n    <h2>Indicadores clave</h2>\n    <div class=\"row grow\" style=\"gap:0\">\n      <div style=\"flex:1\"><div class=\"note\">Lotes atendidos por el robot</div><span class=\"num big\" data-tag=\"nCiclosRobot\" data-kind=\"value\" data-src=\"robot\"></span><span class=\"unit\" style=\"font-size:18px\">lotes</span></div>\n      <div style=\"flex:1;border-left:1px solid var(--line-2);padding-left:24px\"><div class=\"note\">N configurado (repeticiones por lote)</div><span class=\"num big\" data-tag=\"nMetaCiclos\" data-kind=\"value\" data-src=\"robot\"></span><span class=\"unit\" style=\"font-size:18px\">ciclos</span></div>\n    </div>\n  </div>\n\n  <div class=\"card c12\" id=\"cmp-comunicaciones\">\n    <h2>Verificación de comunicaciones</h2>\n    <div class=\"hs com\">\n      <div class=\"step\" data-com=\"plc\"><b>PLC ⇄ SCADA</b><span class=\"com-v\"></span></div><div class=\"arr\"></div>\n      <div class=\"step\" data-com=\"robot\"><b>SCADA ⇄ ROBOT</b><span class=\"com-v\"></span></div><div class=\"arr\"></div>\n      <div class=\"step\" data-com=\"puente\"><b>PLC ⇄ ROBOT</b><span class=\"com-v\"></span></div>\n    </div>\n  </div>\n</section>\n\n<!-- 2 · PLANTA -->\n<section class=\"screen\" id=\"tab-planta\">\n  <div class=\"card c6\" id=\"cmp-mimico\">\n    <h2>Mímico · Planta Pick &amp; Place</h2>\n    <svg id=\"mimico\" viewBox=\"0 0 900 540\">\n      <rect class=\"eq\" x=\"20\" y=\"110\" width=\"860\" height=\"18\"/>\n      <rect class=\"eq\" x=\"20\" y=\"128\" width=\"14\" height=\"392\"/><rect class=\"eq\" x=\"866\" y=\"128\" width=\"14\" height=\"392\"/>\n      <line x1=\"0\" y1=\"520\" x2=\"900\" y2=\"520\" stroke=\"#8A8A8A\" stroke-width=\"2\"/>\n      <text x=\"20\" y=\"62\" font-size=\"14\">EJE X</text>\n      <g id=\"banda-entrada\" data-tag=\"BANDA_ENTRADA\" data-kind=\"led\" data-src=\"plc\">\n        <rect class=\"belt\" x=\"50\" y=\"436\" width=\"290\" height=\"26\" rx=\"13\"/>\n        <g class=\"chev\"><polyline points=\"100,442 107,449 100,456\"/><polyline points=\"180,442 187,449 180,456\"/><polyline points=\"260,442 267,449 260,456\"/></g>\n      </g>\n      <text x=\"56\" y=\"488\" font-size=\"14\" font-weight=\"700\">BANDA DE ENTRADA</text>\n      <text x=\"56\" y=\"508\" font-size=\"14\" data-tag=\"BANDA_ENTRADA\" data-kind=\"state\" data-src=\"plc\"></text>\n      <g id=\"banda-salida\" data-tag=\"BANDA_SALIDA\" data-kind=\"led\" data-src=\"plc\">\n        <rect class=\"belt\" x=\"560\" y=\"436\" width=\"290\" height=\"26\" rx=\"13\"/>\n        <g class=\"chev\"><polyline points=\"700,442 707,449 700,456\"/><polyline points=\"760,442 767,449 760,456\"/><polyline points=\"820,442 827,449 820,456\"/></g>\n      </g>\n      <text x=\"844\" y=\"488\" font-size=\"14\" font-weight=\"700\" text-anchor=\"end\">BANDA DE SALIDA</text>\n      <text x=\"844\" y=\"508\" font-size=\"14\" text-anchor=\"end\" data-tag=\"BANDA_SALIDA\" data-kind=\"state\" data-src=\"plc\"></text>\n      <g id=\"sensor-entrada\" class=\"sen\" data-tag=\"SEN_CAJA_ENTRADA\" data-kind=\"led\" data-src=\"plc\"><rect x=\"284\" y=\"412\" width=\"18\" height=\"18\"/><text x=\"310\" y=\"426\" font-size=\"14\">Caja en entrada</text></g>\n      <g id=\"sensor-salida\" class=\"sen\" data-tag=\"SEN_CAJA_SALIDA\" data-kind=\"led\" data-src=\"plc\"><rect x=\"598\" y=\"412\" width=\"18\" height=\"18\"/><text x=\"590\" y=\"426\" font-size=\"14\" text-anchor=\"end\">Caja en salida</text></g>\n      <g id=\"eje-x\">\n        <g id=\"eje-z\">\n          <rect class=\"eq-l\" x=\"-9\" y=\"10\" width=\"18\" height=\"220\"/>\n          <text x=\"18\" y=\"30\" font-size=\"14\">EJE Z</text>\n          <path class=\"mv\" data-tag=\"EJE_Z_MOV\" data-kind=\"led\" data-src=\"plc\" d=\"M-24 160v50m-6-8l6 8l6-8M-24 160m-6 8l6-8l6 8\"/>\n          <g id=\"pinza\">\n            <rect class=\"eq\" x=\"-40\" y=\"226\" width=\"80\" height=\"10\"/>\n            <rect class=\"eq f-l\" x=\"-40\" y=\"236\" width=\"8\" height=\"40\"/><rect class=\"eq f-r\" x=\"32\" y=\"236\" width=\"8\" height=\"40\"/>\n            <g id=\"sensor-pinza\" class=\"sen\" data-tag=\"SEN_PINZA_CAJA\" data-kind=\"led\" data-src=\"plc\"><rect x=\"46\" y=\"222\" width=\"18\" height=\"18\"/><text x=\"70\" y=\"236\" font-size=\"14\">Pinza con caja</text></g>\n          </g>\n        </g>\n        <rect class=\"eq\" x=\"-45\" y=\"98\" width=\"90\" height=\"42\"/>\n        <path class=\"mv\" data-tag=\"EJE_X_MOV\" data-kind=\"led\" data-src=\"plc\" d=\"M-30 84h60m-8-6l8 6l-8 6M-30 84m8-6l-8 6l8 6\"/>\n      </g>\n      <g id=\"caja\"><rect x=\"-24\" y=\"0\" width=\"48\" height=\"48\"/></g>\n    </svg>\n    <div class=\"row\" style=\"align-items:flex-start;gap:24px\">\n      <dl class=\"kv\" style=\"flex:1;grid-template-columns:70px 1fr\">\n        <dt>Eje X</dt><dd><span data-tag=\"EJE_X_POS\" data-kind=\"state\" data-src=\"plc\"></span> · <span data-tag=\"EJE_X_MOV\" data-kind=\"state\" data-src=\"plc\"></span></dd>\n        <dt>Eje Z</dt><dd><span data-tag=\"EJE_Z_POS\" data-kind=\"state\" data-src=\"plc\"></span> · <span data-tag=\"EJE_Z_MOV\" data-kind=\"state\" data-src=\"plc\"></span></dd>\n        <dt>Pinza</dt><dd data-tag=\"PINZA_CERRADA\" data-kind=\"state\" data-src=\"plc\"></dd>\n      </dl>\n      <div class=\"leds\" style=\"flex:1\">\n        <div class=\"led\" data-tag=\"SEN_CAJA_ENTRADA\" data-kind=\"led\" data-src=\"plc\"><i></i>Caja en entrada<span class=\"led-v\"></span></div>\n        <div class=\"led\" data-tag=\"SEN_CAJA_SALIDA\" data-kind=\"led\" data-src=\"plc\"><i></i>Caja en salida<span class=\"led-v\"></span></div>\n        <div class=\"led\" data-tag=\"SEN_PINZA_CAJA\" data-kind=\"led\" data-src=\"plc\"><i></i>Pinza con caja<span class=\"led-v\"></span></div>\n      </div>\n    </div>\n  </div>\n\n  <div class=\"card c3\" id=\"cmp-grafcet-planta\">\n    <h2>GRAFCET de planta</h2>\n    <ol class=\"stages\" style=\"flex:1\">\n      <li data-tag=\"ETAPA_PLANTA\" data-kind=\"stage\" data-val=\"0\" data-src=\"plc\"><b>E0</b>Reposo (esperando START)</li>\n      <li data-tag=\"ETAPA_PLANTA\" data-kind=\"stage\" data-val=\"1\" data-src=\"plc\"><b>E1</b>Banda de entrada ON</li>\n      <li data-tag=\"ETAPA_PLANTA\" data-kind=\"stage\" data-val=\"2\" data-src=\"plc\"><b>E2</b>Banda de entrada OFF</li>\n      <li data-tag=\"ETAPA_PLANTA\" data-kind=\"stage\" data-val=\"3\" data-src=\"plc\"><b>E3</b>Bajar Z</li>\n      <li data-tag=\"ETAPA_PLANTA\" data-kind=\"stage\" data-val=\"4\" data-src=\"plc\"><b>E4</b>Cerrar pinza y subir Z</li>\n      <li data-tag=\"ETAPA_PLANTA\" data-kind=\"stage\" data-val=\"5\" data-src=\"plc\"><b>E5</b>Mover X a la salida</li>\n      <li data-tag=\"ETAPA_PLANTA\" data-kind=\"stage\" data-val=\"6\" data-src=\"plc\"><b>E6</b>Bajar Z</li>\n      <li data-tag=\"ETAPA_PLANTA\" data-kind=\"stage\" data-val=\"7\" data-src=\"plc\"><b>E7</b>Abrir pinza, subir Z, contar</li>\n      <li data-tag=\"ETAPA_PLANTA\" data-kind=\"stage\" data-val=\"8\" data-src=\"plc\"><b>E8</b>Banda de salida ON</li>\n      <li data-tag=\"ETAPA_PLANTA\" data-kind=\"stage\" data-val=\"9\" data-src=\"plc\"><b>E9</b>Volver X</li>\n      <li data-tag=\"ETAPA_PLANTA\" data-kind=\"stage\" data-val=\"10\" data-src=\"plc\"><b>E10</b>Pausa: esperando al robot</li>\n    </ol>\n  </div>\n\n  <div class=\"col c3\">\n    <div class=\"card\" id=\"cmp-grafcet-lote\">\n      <h2>GRAFCET de lote</h2>\n      <ol class=\"stages\">\n        <li data-tag=\"ETAPA_LOTE\" data-kind=\"stage\" data-val=\"0\" data-src=\"plc\"><b>R0</b>Esperando lote</li>\n        <li data-tag=\"ETAPA_LOTE\" data-kind=\"stage\" data-val=\"1\" data-src=\"plc\"><b>R1</b>Orden START al robot</li>\n        <li data-tag=\"ETAPA_LOTE\" data-kind=\"stage\" data-val=\"2\" data-src=\"plc\"><b>R2</b>Reiniciar conteo</li>\n      </ol>\n    </div>\n    <div class=\"card\" id=\"cmp-grafcet-seg\">\n      <h2>GRAFCET de seguridad</h2>\n      <ol class=\"stages\">\n        <li data-tag=\"ETAPA_SEG\" data-kind=\"stage\" data-val=\"0\" data-src=\"plc\"><b>S0</b>Normal</li>\n        <li data-tag=\"ETAPA_SEG\" data-kind=\"stage\" data-val=\"1\" data-src=\"plc\"><b>S1</b>STOP</li>\n        <li data-tag=\"ETAPA_SEG\" data-kind=\"stage\" data-val=\"2\" data-src=\"plc\"><b>S2</b>EMERGENCIA</li>\n        <li data-tag=\"ETAPA_SEG\" data-kind=\"stage\" data-val=\"3\" data-src=\"plc\"><b>S3</b>Rearme</li>\n      </ol>\n    </div>\n    <div class=\"card grow\" id=\"cmp-contador\">\n      <h2>Contador y comandos de planta</h2>\n      <div><span class=\"num big\" data-tag=\"CNT_CAJAS\" data-kind=\"value\" data-src=\"plc\"></span><span style=\"font-size:24px\"> de <span class=\"num\" data-tag=\"CNT_PRESET\" data-kind=\"value\" data-src=\"plc\"></span></span><span class=\"unit\" style=\"font-size:18px\">cajas</span></div>\n      <div style=\"display:grid;grid-template-columns:1fr 1fr;gap:10px;margin-top:auto\">\n        <button class=\"btn\" data-tag=\"CMD_START\" data-kind=\"button\">START</button>\n        <button class=\"btn\" data-tag=\"CMD_STOP\" data-kind=\"button\">STOP</button>\n        <button class=\"btn\" data-tag=\"CMD_RESET\" data-kind=\"button\">RESET</button>\n        <button class=\"btn\" style=\"font-size:15px;padding:0 8px\" data-tag=\"CMD_RESET_CONTADOR\" data-kind=\"button\" data-confirm=\"¿Poner en cero el contador de cajas del lote?\">RESET CONTADOR</button>\n      </div>\n      <p class=\"note\" style=\"margin:0\">Último aviso: <span data-tag=\"ULTIMO_AVISO\" data-kind=\"value\"></span></p>\n    </div>\n  </div>\n</section>\n\n<!-- 3 · ROBOT -->\n<section class=\"screen\" id=\"tab-robot\" style=\"grid-template-rows:1fr auto\">\n  <div class=\"card c7\" id=\"cmp-maquina-estados\" style=\"grid-row:span 2\">\n    <h2>Handshake · máquina de estados (nEstado)</h2>\n    <svg id=\"sm\" viewBox=\"0 0 1020 400\">\n      <defs><marker id=\"ah\" markerWidth=\"10\" markerHeight=\"10\" refX=\"9\" refY=\"5\" orient=\"auto\"><path d=\"M0 0L10 5L0 10z\" fill=\"#444\"/></marker></defs>\n      <path class=\"lnk\" marker-end=\"url(#ah)\" d=\"M220 90H300\"/>\n      <path class=\"lnk\" marker-end=\"url(#ah)\" d=\"M500 90H800\"/><text x=\"650\" y=\"78\" font-size=\"15\" text-anchor=\"middle\">START = 1</text>\n      <path class=\"lnk\" marker-end=\"url(#ah)\" d=\"M900 130V250\"/><text x=\"888\" y=\"195\" font-size=\"15\" text-anchor=\"end\">N ciclos completos</text>\n      <path class=\"lnk\" marker-end=\"url(#ah)\" d=\"M800 290H500\"/><text x=\"650\" y=\"278\" font-size=\"15\" text-anchor=\"middle\">DONE = 1</text>\n      <path class=\"lnk\" marker-end=\"url(#ah)\" d=\"M400 250V130\"/><text x=\"412\" y=\"195\" font-size=\"15\">START = 0</text>\n      <g class=\"node\" data-tag=\"nEstado\" data-kind=\"stage\" data-val=\"0\" data-src=\"robot\"><rect x=\"20\" y=\"50\" width=\"200\" height=\"80\"/><text x=\"120\" y=\"86\" font-size=\"22\" font-weight=\"700\" text-anchor=\"middle\">Iniciando</text><text x=\"120\" y=\"112\" font-size=\"14\" text-anchor=\"middle\">nEstado = 0</text></g>\n      <g class=\"node\" data-tag=\"nEstado\" data-kind=\"stage\" data-val=\"1\" data-src=\"robot\"><rect x=\"300\" y=\"50\" width=\"200\" height=\"80\"/><text x=\"400\" y=\"86\" font-size=\"22\" font-weight=\"700\" text-anchor=\"middle\">READY</text><text x=\"400\" y=\"112\" font-size=\"14\" text-anchor=\"middle\">nEstado = 1</text></g>\n      <g class=\"node\" data-tag=\"nEstado\" data-kind=\"stage\" data-val=\"2\" data-src=\"robot\"><rect x=\"800\" y=\"50\" width=\"200\" height=\"80\"/><text x=\"900\" y=\"86\" font-size=\"22\" font-weight=\"700\" text-anchor=\"middle\">BUSY</text><text x=\"900\" y=\"112\" font-size=\"14\" text-anchor=\"middle\">nEstado = 2</text></g>\n      <g class=\"node\" data-tag=\"nEstado\" data-kind=\"stage\" data-val=\"3\" data-src=\"robot\"><rect x=\"800\" y=\"250\" width=\"200\" height=\"80\"/><text x=\"900\" y=\"286\" font-size=\"22\" font-weight=\"700\" text-anchor=\"middle\">DONE</text><text x=\"900\" y=\"312\" font-size=\"14\" text-anchor=\"middle\">nEstado = 3</text></g>\n      <g class=\"node\" data-tag=\"nEstado\" data-kind=\"stage\" data-val=\"4\" data-src=\"robot\"><rect x=\"300\" y=\"250\" width=\"200\" height=\"80\"/><text x=\"400\" y=\"286\" font-size=\"20\" font-weight=\"700\" text-anchor=\"middle\">Bajar START</text><text x=\"400\" y=\"312\" font-size=\"14\" text-anchor=\"middle\">nEstado = 4</text></g>\n      <g class=\"node paro\" data-tag=\"bParoActivo\" data-kind=\"led\" data-src=\"robot\"><rect x=\"20\" y=\"250\" width=\"200\" height=\"80\"/><text x=\"120\" y=\"286\" font-size=\"22\" font-weight=\"700\" text-anchor=\"middle\">PARO</text><text x=\"120\" y=\"312\" font-size=\"14\" text-anchor=\"middle\">bParoActivo</text></g>\n      <text x=\"120\" y=\"356\" font-size=\"14\" text-anchor=\"middle\">Desde cualquier estado,</text><text x=\"120\" y=\"376\" font-size=\"14\" text-anchor=\"middle\">con ROBOT_ESTOP</text>\n    </svg>\n    <dl class=\"kv\"><dt>Estado actual</dt><dd data-tag=\"nEstado\" data-kind=\"state\" data-src=\"robot\"></dd><dt>Paro</dt><dd data-tag=\"bParoActivo\" data-kind=\"state\" data-src=\"robot\"></dd></dl>\n  </div>\n\n  <div class=\"card c2x\" id=\"cmp-senales\" style=\"grid-column:span 2\">\n    <h2>Señales</h2>\n    <div class=\"leds\">\n      <div class=\"led\" data-tag=\"ROBOT_READY\" data-kind=\"led\" data-src=\"robot\"><i></i>READY<span class=\"led-v\"></span></div>\n      <div class=\"led\" data-tag=\"ROBOT_START\" data-kind=\"led\" data-src=\"plc\"><i></i>START<span class=\"led-v\"></span></div>\n      <div class=\"led\" data-tag=\"ROBOT_BUSY\" data-kind=\"led\" data-src=\"robot\"><i></i>BUSY<span class=\"led-v\"></span></div>\n      <div class=\"led\" data-tag=\"ROBOT_DONE\" data-kind=\"led\" data-src=\"robot\"><i></i>DONE<span class=\"led-v\"></span></div>\n      <div class=\"led\" data-tag=\"ROBOT_ESTOP\" data-kind=\"led\" data-src=\"robot\" style=\"border-top:1px solid var(--line-2);padding-top:10px\"><i></i>ROBOT_ESTOP<span class=\"led-v\"></span></div>\n    </div>\n  </div>\n  <div class=\"card c3\" id=\"cmp-ciclo\">\n    <h2>Ciclo en curso</h2>\n    <div><span class=\"num big\" data-tag=\"nCicloActual\" data-kind=\"value\" data-src=\"robot\"></span><span style=\"font-size:24px\"> de <span class=\"num\" data-tag=\"nCiclosLote\" data-kind=\"value\" data-src=\"robot\"></span></span><span class=\"unit\" style=\"font-size:18px\">ciclos</span></div>\n    <div class=\"bar\" data-tag=\"nCicloActual\" data-kind=\"value\" data-max-tag=\"nCiclosLote\" data-src=\"robot\"><i></i></div>\n    <dl class=\"kv\" style=\"grid-template-columns:150px 1fr\">\n      <dt>Trayectoria</dt><dd data-tag=\"nPath\" data-kind=\"state\" data-src=\"robot\"></dd>\n      <dt>N configurado</dt><dd><span class=\"num\" data-tag=\"nMetaCiclos\" data-kind=\"value\" data-src=\"robot\"></span> <span class=\"unit\" style=\"font-size:14px\">ciclos</span></dd>\n      <dt>Lotes atendidos</dt><dd><span class=\"num\" data-tag=\"nCiclosRobot\" data-kind=\"value\" data-src=\"robot\"></span> <span class=\"unit\" style=\"font-size:14px\">lotes</span></dd>\n    </dl>\n  </div>\n  <div class=\"card c5\" id=\"cmp-cmd-robot\">\n    <h2>Comandos del robot</h2>\n    <div class=\"row\" style=\"gap:20px;flex-wrap:wrap\">\n      <div><div class=\"note\" style=\"margin-bottom:6px\">N · repeticiones por lote (ciclos)</div>\n        <div class=\"seg\">\n          <button class=\"btn\" data-tag=\"nMetaCiclos\" data-kind=\"input\" data-val=\"1\">1</button><button class=\"btn\" data-tag=\"nMetaCiclos\" data-kind=\"input\" data-val=\"2\">2</button><button class=\"btn\" data-tag=\"nMetaCiclos\" data-kind=\"input\" data-val=\"3\">3</button><button class=\"btn\" data-tag=\"nMetaCiclos\" data-kind=\"input\" data-val=\"4\">4</button><button class=\"btn\" data-tag=\"nMetaCiclos\" data-kind=\"input\" data-val=\"5\">5</button>\n        </div></div>\n      <button class=\"btn\" style=\"margin-left:auto;align-self:flex-end\" data-tag=\"CMD_REINICIAR_LOTES\" data-kind=\"button\" data-confirm=\"¿Reiniciar a cero los lotes atendidos por el robot?\">REINICIAR LOTES</button>\n    </div>\n    <p class=\"note\">N se deshabilita con el robot BUSY. REINICIAR LOTES solo con el robot en READY.</p>\n    <h2 style=\"margin:0;font-size:14px;letter-spacing:.06em;text-transform:uppercase;color:var(--ink-2)\">Último aviso</h2>\n    <div class=\"aviso\" id=\"cmp-aviso\" data-tag=\"ULTIMO_AVISO\" data-kind=\"value\"></div>\n  </div>\n</section>\n\n<!-- 3b · PRODUCCIÓN (N3): capa de nivel 3 (MES) · ISO 22400. La inserta gen06_Dashboard.js antes de ALARMAS. -->\n<section class=\"screen\" id=\"tab-produccion\" style=\"grid-template-rows:auto 1fr 1fr\">\n  <div class=\"card c12\" id=\"prod-turno\">\n    <div class=\"row\" style=\"gap:28px;flex-wrap:wrap\">\n      <div><div class=\"note\">Turno</div><b class=\"prod-big\" id=\"prod-t-nombre\">—</b></div>\n      <div><div class=\"note\">Estado</div><b id=\"prod-t-estado\">—</b></div>\n      <div><div class=\"note\">Inicio</div><b id=\"prod-t-inicio\">—</b></div>\n      <div><div class=\"note\">Duración (PBT)</div><b class=\"num\" id=\"prod-t-dur\">—</b></div>\n      <div><div class=\"note\">PRI (ciclo ideal)</div><b class=\"num\" id=\"prod-t-pri\">—</b></div>\n      <div style=\"flex:1;min-width:260px\"><div class=\"note\">Celda ahora</div><b id=\"prod-t-celda\">—</b></div>\n      <button class=\"btn sm\" data-mes=\"ABRIR_TURNO\" data-confirm=\"¿Abrir un turno nuevo? Desde ahora se mide el OEE de la celda.\">ABRIR TURNO</button>\n      <button class=\"btn sm\" data-mes=\"CERRAR_TURNO\" data-confirm=\"¿Cerrar el turno? Sus KPIs quedan fijos y registrados.\">CERRAR TURNO</button>\n    </div>\n    <div class=\"row\" style=\"justify-content:space-between\">\n      <p class=\"note\" style=\"margin:0\"><b>Funciones de nivel 3 (MES) · ISO 22400</b> — en planta las haría un MES alimentado por el SCADA.</p>\n      <p class=\"note\" style=\"margin:0\" id=\"prod-aviso\">&nbsp;</p>\n    </div>\n  </div>\n\n  <div class=\"card c4\" id=\"prod-oee\">\n    <h2>OEE del turno</h2>\n    <div class=\"row\" style=\"align-items:baseline;gap:12px\"><span class=\"num big\" id=\"prod-oee-v\">—</span><span class=\"note\">OEE = A × E × Q</span></div>\n    <div class=\"prod-f\" id=\"prod-a\"><div class=\"row\"><b>Disponibilidad A</b><span class=\"num prod-v\">—</span></div><div class=\"bar\"><i></i></div><span class=\"note prod-d\">A = APT / PBT</span></div>\n    <div class=\"prod-f\" id=\"prod-e\"><div class=\"row\"><b>Efectividad E</b><span class=\"num prod-v\">—</span></div><div class=\"bar\"><i></i></div><span class=\"note prod-d\">E = PRI · PQ / APT</span></div>\n    <div class=\"prod-f\" id=\"prod-q\"><div class=\"row\"><b>Calidad Q</b><span class=\"num prod-v\">—</span></div><div class=\"bar\"><i></i></div><span class=\"note prod-d\">Q = GQ / PQ</span></div>\n  </div>\n\n  <div class=\"card c5\" id=\"prod-perdidas\">\n    <h2>Uso del tiempo del turno (modelo de tiempos ISO 22400)</h2>\n    <div class=\"stack\" id=\"prod-stack\"></div>\n    <table class=\"tbl\"><thead><tr><th>Categoría</th><th style=\"width:90px\">ISO</th><th style=\"width:120px\">Tiempo</th><th style=\"width:90px\">%</th></tr></thead><tbody id=\"prod-perd-body\"></tbody></table>\n  </div>\n\n  <div class=\"card c3\" id=\"prod-throughput\">\n    <h2>Producción</h2>\n    <dl class=\"kv\" style=\"grid-template-columns:150px 1fr\">\n      <dt>Cajas buenas (GQ)</dt><dd class=\"num\" id=\"prod-gq\">—</dd>\n      <dt>Cajas malas (SQ)</dt><dd class=\"num\" id=\"prod-sq\">—</dd>\n      <dt>· perdidas en traslado</dt><dd class=\"num\" id=\"prod-sq-t\">—</dd>\n      <dt>· no recogidas</dt><dd class=\"num\" id=\"prod-sq-r\">—</dd>\n      <dt>Throughput</dt><dd class=\"num\" id=\"prod-th\">—</dd>\n      <dt>Lotes por hora</dt><dd class=\"num\" id=\"prod-lh\">—</dd>\n      <dt>Ciclo medio</dt><dd class=\"num\" id=\"prod-cm\">—</dd>\n      <dt>Último ciclo</dt><dd class=\"num\" id=\"prod-cu\">—</dd>\n    </dl>\n  </div>\n\n  <div class=\"card c3\" id=\"prod-robot\">\n    <h2>Robot ABB</h2>\n    <dl class=\"kv\" style=\"grid-template-columns:150px 1fr\">\n      <dt>Utilización</dt><dd class=\"num\" id=\"prod-ru\">—</dd>\n      <dt>Rutina por lote</dt><dd class=\"num\" id=\"prod-rl\">—</dd>\n      <dt>Rutina por ciclo</dt><dd class=\"num\" id=\"prod-rc\">—</dd>\n      <dt>Lotes atendidos</dt><dd class=\"num\" id=\"prod-rn\">—</dd>\n    </dl>\n    <p class=\"note\">Utilización = tiempo en BUSY / PBT.</p>\n  </div>\n\n  <div class=\"card c4\" id=\"prod-alarmas\">\n    <h2>KPIs de alarmas del turno (ISA-18.2 / EEMUA 191)</h2>\n    <div class=\"prod-alm\">\n      <div><div class=\"note\">Pareto · apariciones (top 5)</div><div id=\"prod-alm-pareto\"></div></div>\n      <dl class=\"kv prod-kv-s\">\n        <dt>Tasa</dt><dd id=\"prod-alm-tasa\">—</dd>\n        <dt>Chattering</dt><dd id=\"prod-alm-chat\">—</dd>\n        <dt id=\"prod-alm-pie-t\">En pie</dt><dd id=\"prod-alm-pie\">—</dd>\n        <dt>Reconocimiento</dt><dd id=\"prod-alm-rec\">—</dd>\n      </dl>\n    </div>\n    <table class=\"tbl prod-prio\"><thead><tr><th>Prioridad</th><th>Configurada</th><th>Ocurrida</th><th>Guía</th></tr></thead><tbody id=\"prod-alm-prio\"></tbody></table>\n    <p class=\"note\" id=\"prod-alm-top10\">&nbsp;</p>\n  </div>\n\n  <div class=\"card c5\" id=\"prod-lotes\">\n    <h2>Lotes del turno (últimos 10)</h2>\n    <div class=\"scroll\"><table class=\"tbl\"><thead><tr><th>Inicio</th><th>Cajas</th><th>N</th><th>Planta</th><th>Rutina</th><th>Estado</th></tr></thead><tbody id=\"prod-lotes-body\"></tbody></table></div>\n  </div>\n</section>\n\n<!-- 4 · ALARMAS -->\n<section class=\"screen\" id=\"tab-alarmas\" style=\"grid-template-rows:auto 1fr\">\n  <div class=\"card c12\" id=\"cmp-tabla-alarmas\">\n    <div class=\"row\"><h2 style=\"margin:0;flex:1;font-size:14px;letter-spacing:.06em;text-transform:uppercase;color:var(--ink-2)\">Alarmas</h2>\n      <button class=\"btn sm\" data-tag=\"CMD_ACK_ALARMAS\" data-kind=\"button\">RECONOCER ALARMAS</button></div>\n    <p class=\"note\">Una alarma se borra al reconocerla cuando su causa ya desapareció. Si se reconoce con la causa presente queda \"ACTIVA · reconocida\": pulse RECONOCER otra vez cuando la causa desaparezca (por ejemplo, después de STOP).</p>\n    <table class=\"tbl\">\n      <thead><tr><th style=\"width:150px\">Prioridad</th><th style=\"width:100px\">Equipo</th><th style=\"width:240px\">Alarma</th><th>Descripción</th><th style=\"width:250px\">Estado</th><th style=\"width:220px\">Desde</th></tr></thead>\n      <tbody>\n        <tr data-tag=\"ALM_EMERGENCIA\" data-kind=\"alarm\"><td><span class=\"prio\" data-prio=\"1\"></span></td><td>PLC</td><td>ALM_EMERGENCIA</td><td>Parada de emergencia de la planta</td><td class=\"a-st\"></td><td class=\"a-ts\"></td></tr>\n        <tr data-tag=\"ROBOT_COM\" data-kind=\"alarm\"><td><span class=\"prio\" data-prio=\"1\"></span></td><td>Robot</td><td>ROBOT_COM</td><td>Comunicación perdida con el robot</td><td class=\"a-st\"></td><td class=\"a-ts\"></td></tr>\n        <tr data-tag=\"ROBOT_DETENIDO\" data-kind=\"alarm\"><td><span class=\"prio\" data-prio=\"1\"></span></td><td>Robot</td><td>ROBOT_DETENIDO</td><td>Robot detenido: el programa RAPID no está ejecutando (nVida no avanza)</td><td class=\"a-st\"></td><td class=\"a-ts\"></td></tr>\n        <tr data-tag=\"ALM_CAJA_PERDIDA\" data-kind=\"alarm\"><td><span class=\"prio\" data-prio=\"2\"></span></td><td>PLC</td><td>ALM_CAJA_PERDIDA</td><td>La pinza perdió la caja durante el traslado</td><td class=\"a-st\"></td><td class=\"a-ts\"></td></tr>\n        <tr data-tag=\"ALM_PINZA_VACIA\" data-kind=\"alarm\"><td><span class=\"prio\" data-prio=\"2\"></span></td><td>PLC</td><td>ALM_PINZA_VACIA</td><td>El brazo bajó y no tomó ninguna caja</td><td class=\"a-st\"></td><td class=\"a-ts\"></td></tr>\n        <tr data-tag=\"ALM_ROBOT_NO_DISP\" data-kind=\"alarm\"><td><span class=\"prio\" data-prio=\"2\"></span></td><td>PLC</td><td>ALM_ROBOT_NO_DISP</td><td>Lote completo y el robot sin READY</td><td class=\"a-st\"></td><td class=\"a-ts\"></td></tr>\n        <tr data-tag=\"ROBOT_TIEMPO\" data-kind=\"alarm\"><td><span class=\"prio\" data-prio=\"2\"></span></td><td>Robot</td><td>ROBOT_TIEMPO</td><td>La rutina excede el tiempo máximo</td><td class=\"a-st\"></td><td class=\"a-ts\"></td></tr>\n        <tr data-tag=\"ROBOT_SIN_ARRANQUE\" data-kind=\"alarm\"><td><span class=\"prio\" data-prio=\"2\"></span></td><td>Robot</td><td>ROBOT_SIN_ARRANQUE</td><td>El robot tiene START y no la ejecuta (simulación detenida o programa reiniciado esperando que START baje)</td><td class=\"a-st\"></td><td class=\"a-ts\"></td></tr>\n        <tr data-tag=\"ALM_CAJA_NO_LLEGA\" data-kind=\"alarm\"><td><span class=\"prio\" data-prio=\"3\"></span></td><td>PLC</td><td>ALM_CAJA_NO_LLEGA</td><td>Banda de entrada encendida sin que llegue caja</td><td class=\"a-st\"></td><td class=\"a-ts\"></td></tr>\n      </tbody>\n    </table>\n  </div>\n  <div class=\"card c12\" id=\"cmp-eventos\">\n    <h2>Historial de eventos de alarma</h2>\n    <div class=\"scroll\"><table class=\"tbl\">\n      <thead><tr><th style=\"width:220px\">Fecha y hora</th><th style=\"width:200px\">Evento</th><th style=\"width:150px\">Prioridad</th><th style=\"width:240px\">Alarma</th><th>Descripción</th></tr></thead>\n      <tbody id=\"ev-body\"></tbody>\n    </table></div>\n  </div>\n</section>\n\n<!-- 5 · TENDENCIAS -->\n<section class=\"screen\" id=\"tab-tendencias\" style=\"grid-template-rows:auto 300px 1fr\">\n  <div class=\"card c12\" id=\"cmp-linea-estados\">\n    <div class=\"row\"><h2 style=\"margin:0;flex:1\">Línea de tiempo de estados de la celda (N3) · <span class=\"tr-ventana\">15 min</span></h2>\n      <div class=\"tr-sel\"><button class=\"btn sel\" data-ventana=\"15m\">15 min</button><button class=\"btn\" data-ventana=\"1h\">1 h</button><button class=\"btn\" data-ventana=\"8h\">8 h</button><button class=\"btn\" data-ventana=\"turno\">Turno</button></div></div>\n    <svg id=\"linea-estados\" viewBox=\"0 0 1800 70\" preserveAspectRatio=\"none\" style=\"width:100%;height:56px\"></svg>\n    <div id=\"linea-leyenda\"></div>\n  </div>\n  <div class=\"card c4\" id=\"cmp-trend-plc\"><h2>PLC · <span class=\"tr-ventana\">15 min</span></h2><svg class=\"trend\" id=\"trend-plc\" viewBox=\"0 0 880 300\" data-tag=\"CNT_CAJAS PROC_RUNNING\"></svg></div>\n  <div class=\"card c4\" id=\"cmp-trend-robot\"><h2>Robot · <span class=\"tr-ventana\">15 min</span></h2><svg class=\"trend\" id=\"trend-robot\" viewBox=\"0 0 880 300\" data-tag=\"ROBOT_BUSY nCiclosRobot\"></svg></div>\n  <div class=\"card c4\" id=\"cmp-ciclos\"><h2>Ciclo real por caja vs PRI (N3) · <span class=\"tr-ventana\">15 min</span></h2><svg class=\"trend\" id=\"trend-ciclos\" viewBox=\"0 0 880 300\"></svg></div>\n  <div class=\"card c12\" id=\"cmp-consulta\">\n    <h2>Consulta de históricos</h2>\n    <div class=\"row\" style=\"align-items:flex-end\">\n      <label>Registro<select id=\"q-tipo\"><option value=\"variables\">Variables (SCADA)</option><option value=\"turnos\">Turnos (N3)</option><option value=\"lotes\">Lotes (N3)</option><option value=\"paradas\">Paradas (N3)</option></select></label>\n      <label>Desde<input type=\"datetime-local\" id=\"q-desde\"></label>\n      <label>Hasta<input type=\"datetime-local\" id=\"q-hasta\"></label>\n      <button class=\"btn sm\" id=\"q-go\">CONSULTAR</button><button class=\"btn sm\" id=\"q-csv\">EXPORTAR CSV</button>\n      <label style=\"margin-left:auto;width:320px\">Buscar<input type=\"search\" id=\"q-find\" placeholder=\"equipo, variable o valor\"></label>\n    </div>\n    <div class=\"scroll\"><table class=\"tbl\">\n      <thead id=\"q-head\"></thead>\n      <tbody id=\"q-body\"></tbody>\n    </table></div>\n  </div>\n</section>\n\n<!-- 6 · CONFIGURACIÓN -->\n<section class=\"screen\" id=\"tab-config\" style=\"grid-template-rows:auto 1fr\">\n  <div class=\"card c4 cfg\"><h2>PLC · Caja no llega</h2>\n    <div class=\"row\"><input type=\"number\" style=\"flex:1\" data-tag=\"PRE_CAJA_NO_LLEGA\" data-kind=\"input\" min=\"1000\" max=\"120000\" step=\"100\"><span>ms</span><button class=\"btn sm\">ENVIAR</button></div>\n    <dl class=\"kv\"><dt>Valor actual</dt><dd><span class=\"num\" data-tag=\"PRE_CAJA_NO_LLEGA\" data-kind=\"value\" data-src=\"plc\"></span> ms</dd><dt>Rango permitido</dt><dd>1000 – 120000 ms</dd><dt>Por defecto</dt><dd>20000 ms</dd></dl><p class=\"note cfg-msg\">&nbsp;</p></div>\n  <div class=\"card c4 cfg\"><h2>PLC · Caja perdida</h2>\n    <div class=\"row\"><input type=\"number\" style=\"flex:1\" data-tag=\"PRE_CAJA_PERDIDA\" data-kind=\"input\" min=\"50\" max=\"5000\" step=\"10\"><span>ms</span><button class=\"btn sm\">ENVIAR</button></div>\n    <dl class=\"kv\"><dt>Valor actual</dt><dd><span class=\"num\" data-tag=\"PRE_CAJA_PERDIDA\" data-kind=\"value\" data-src=\"plc\"></span> ms</dd><dt>Rango permitido</dt><dd>50 – 5000 ms</dd><dt>Por defecto</dt><dd>300 ms</dd></dl><p class=\"note cfg-msg\">&nbsp;</p></div>\n  <div class=\"card c4 cfg\"><h2>PLC · Robot no disponible</h2>\n    <div class=\"row\"><input type=\"number\" style=\"flex:1\" data-tag=\"PRE_ROBOT_NO_DISP\" data-kind=\"input\" min=\"1000\" max=\"120000\" step=\"100\"><span>ms</span><button class=\"btn sm\">ENVIAR</button></div>\n    <dl class=\"kv\"><dt>Valor actual</dt><dd><span class=\"num\" data-tag=\"PRE_ROBOT_NO_DISP\" data-kind=\"value\" data-src=\"plc\"></span> ms</dd><dt>Rango permitido</dt><dd>1000 – 120000 ms</dd><dt>Por defecto</dt><dd>10000 ms</dd></dl><p class=\"note cfg-msg\">&nbsp;</p></div>\n  <div class=\"card c4 cfg\"><h2>PLC · Pinza vacía</h2>\n    <div class=\"row\"><input type=\"number\" style=\"flex:1\" data-tag=\"PRE_PINZA_VACIA\" data-kind=\"input\" min=\"500\" max=\"30000\" step=\"100\"><span>ms</span><button class=\"btn sm\">ENVIAR</button></div>\n    <dl class=\"kv\"><dt>Valor actual</dt><dd><span class=\"num\" data-tag=\"PRE_PINZA_VACIA\" data-kind=\"value\" data-src=\"plc\"></span> ms</dd><dt>Rango permitido</dt><dd>500 – 30000 ms</dd><dt>Por defecto</dt><dd>2000 ms</dd></dl><p class=\"note cfg-msg\">&nbsp;</p></div>\n  <div class=\"card c4 cfg\"><h2>PLC · Cajas por lote</h2>\n    <div class=\"row\"><input type=\"number\" style=\"flex:1\" data-tag=\"CNT_PRESET\" data-kind=\"input\" min=\"1\" max=\"10\" step=\"1\"><span>cajas</span><button class=\"btn sm\">ENVIAR</button></div>\n    <dl class=\"kv\"><dt>Valor actual</dt><dd><span class=\"num\" data-tag=\"CNT_PRESET\" data-kind=\"value\" data-src=\"plc\"></span> cajas</dd><dt>Rango permitido</dt><dd>1 – 10 cajas</dd><dt>Por defecto</dt><dd>5 cajas</dd></dl><p class=\"note\">Solo sin orden al robot y mayor que las cajas ya contadas del lote.</p><p class=\"note cfg-msg\">&nbsp;</p></div>\n  <div class=\"card c4 cfg\"><h2>Producción (N3) · Ciclo ideal (PRI)</h2>\n    <div class=\"row\"><input type=\"number\" style=\"flex:1\" data-tag=\"MES_PRI\" data-kind=\"input\" min=\"3\" max=\"60\" step=\"0.1\"><span>s</span><button class=\"btn sm\">ENVIAR</button></div>\n    <dl class=\"kv\"><dt>Valor actual</dt><dd><span class=\"num\" data-tag=\"MES_PRI\" data-kind=\"value\"></span> s</dd><dt>Rango permitido</dt><dd>3 – 60 s</dd><dt>Por defecto</dt><dd>9,0 s (p10 medido)</dd></dl><p class=\"note\">Solo con el turno cerrado: cada turno guarda el PRI con el que se abrió.</p><p class=\"note cfg-msg\">&nbsp;</p></div>\n  <div class=\"card c4 cfg\"><h2>Producción (N3) · Alarmas en pie</h2>\n    <div class=\"row\"><input type=\"number\" style=\"flex:1\" data-tag=\"MES_ENPIE\" data-kind=\"input\" min=\"5\" max=\"1440\" step=\"1\"><span>min</span><button class=\"btn sm\">ENVIAR</button></div>\n    <dl class=\"kv\"><dt>Valor actual</dt><dd><span class=\"num\" data-tag=\"MES_ENPIE\" data-kind=\"value\"></span> min</dd><dt>Rango permitido</dt><dd>5 – 1440 min</dd><dt>Por defecto</dt><dd>30 min (en planta: 24 h)</dd></dl><p class=\"note\">Una alarma activa más tiempo que este umbral cuenta como alarma en pie.</p><p class=\"note cfg-msg\">&nbsp;</p></div>\n  <div class=\"card c4 cfg\" style=\"align-self:start\"><h2>Robot · tiempo máximo por ciclo</h2>\n    <div class=\"row\"><input type=\"number\" style=\"flex:1\" data-tag=\"T_MAX_CICLO\" data-kind=\"input\" min=\"5\" max=\"600\" step=\"1\"><span>s</span><button class=\"btn sm\">ENVIAR</button></div>\n    <dl class=\"kv\"><dt>Valor actual</dt><dd><span class=\"num\" data-tag=\"T_MAX_CICLO\" data-kind=\"value\" data-src=\"robot\"></span> s</dd><dt>Rango permitido</dt><dd>5 – 600 s</dd><dt>Por defecto</dt><dd>30 s</dd></dl><p class=\"note cfg-msg\">&nbsp;</p></div>\n</section>\n\n<div id=\"confirm\" hidden><div class=\"box\">\n  <h3>Confirmar comando</h3><p id=\"confirm-txt\"></p>\n  <div class=\"row\" style=\"justify-content:flex-end\"><button class=\"btn\" id=\"confirm-no\">CANCELAR</button><button class=\"btn\" id=\"confirm-ok\">CONFIRMAR</button></div>\n</div></div>\n\n</div>\n</div>\n</template>\n\n<script>\n// Script del ui-template \"SCADA Reto 2\" (Vue). Adaptado del diseño de Claude Design:\n// el objeto `demo` ya no tiene datos de ejemplo; lo llena Node-RED con mensajes:\n//   topic 'estado'    → payload con todos los tags (cada 0,5 s si cambia)\n//   topic 'trend'     → payload { CNT_CAJAS: [[min, valor], ...], ... } (últimos 15 min)\n//   topic 'historico' → payload [[fecha, equipo, variable, valor], ...] (respuesta a CONSULTAR)\n// y envía a Node-RED:\n//   { topic: 'cmd', payload: 'CMD_START' | 'CMD_STOP' | 'CMD_RESET' | 'CMD_RESET_CONTADOR' | 'CMD_ACK_ALARMAS' | 'CMD_REINICIAR_LOTES' }\n//   { topic: 'N', payload: 1..5 }\n//   { topic: 'cfg', tag: 'PRE_CAJA_NO_LLEGA' | 'PRE_CAJA_PERDIDA' | 'PRE_ROBOT_NO_DISP' | 'T_MAX_CICLO', payload: número }\n//   { topic: 'consulta', desde: 'AAAA-MM-DDTHH:mm', hasta: 'AAAA-MM-DDTHH:mm' }\nexport default {\n  watch: {\n    msg (m) { if (m && this.r2OnMsg) this.r2OnMsg(m) }\n  },\n  mounted () {\n    const vm = this\n    const root = this.$refs.root\n    const $ = (s, r = root) => r.querySelector(s)\n    const $$ = (s, r = root) => [...r.querySelectorAll(s)]\n    const p2 = n => String(n).padStart(2, '0')\n    const now = () => { const d = new Date(); return d.getFullYear() + '-' + p2(d.getMonth() + 1) + '-' + p2(d.getDate()) + ' ' + p2(d.getHours()) + ':' + p2(d.getMinutes()) + ':' + p2(d.getSeconds()) }\n\n    /* ===== Datos: los llena Node-RED (arranca \"sin comunicación\" hasta el primer mensaje) ===== */\n    const demo = {\n      PLC_COM: 0, ROBOT_COM_OK: 0,\n      PROC_RUNNING: 0, CNT_CAJAS: 0, CNT_PRESET: 5,\n      ETAPA_PLANTA: -1, ETAPA_LOTE: -1, ETAPA_SEG: -1,\n      BANDA_ENTRADA: 0, BANDA_SALIDA: 0, EJE_X_POS: 0, EJE_Z_POS: 0, EJE_X_MOV: 0, EJE_Z_MOV: 0, PINZA_CERRADA: 0,\n      SEN_CAJA_ENTRADA: 0, SEN_CAJA_SALIDA: 0, SEN_PINZA_CAJA: 0,\n      ROBOT_READY: 0, ROBOT_START: 0, ROBOT_BUSY: 0, ROBOT_DONE: 0, ROBOT_ESTOP: 0,\n      nEstado: 0, bParoActivo: 0, nCicloActual: 0, nCiclosLote: 0, nMetaCiclos: 0, nCiclosRobot: 0, nPath: 0,\n      ALM_EMERGENCIA: 0, ROBOT_COM: 0, ALM_CAJA_PERDIDA: 0, ALM_PINZA_VACIA: 0, ALM_ROBOT_NO_DISP: 0, ROBOT_TIEMPO: 0, ROBOT_SIN_ARRANQUE: 0, ROBOT_DETENIDO: 0, ROBOT_EJEC: 1, ALM_CAJA_NO_LLEGA: 0,\n      PRE_CAJA_NO_LLEGA: '', PRE_CAJA_PERDIDA: '', PRE_ROBOT_NO_DISP: '', PRE_PINZA_VACIA: '', T_MAX_CICLO: '',\n      ULTIMO_AVISO: '—',\n      PERM_READY_SYNC: 0, PERM_START_SYNC: 0, BTN_STOP_OK: 0, BTN_ESTOP_OK: 0,\n      ALM_DESDE: {}, ALM_ACK: {}, EVENTOS: [], HISTORICO: [], TREND: {}\n    }\n\n    /* ===== Textos ===== */\n    const E = ['Reposo (esperando START)', 'Banda de entrada ON', 'Banda de entrada OFF (caja en posición)', 'Bajar Z', 'Cerrar pinza y subir Z', 'Mover X a la salida', 'Bajar Z', 'Abrir pinza, subir Z y contar caja', 'Banda de salida ON', 'Volver X', 'Pausa: esperando al robot']\n    const R = ['Esperando lote', 'Orden START al robot', 'Reiniciar conteo']; const S = ['Normal', 'STOP', 'EMERGENCIA', 'Rearme']\n    const NE = ['Iniciando', 'READY', 'BUSY', 'DONE', 'Esperando que START baje']; const NP = ['En Home', 'Path_10', 'Path_20', 'Path_30']\n    const ALARMS = [\n      { tag: 'ALM_EMERGENCIA', p: 1, d: 'Parada de emergencia de la planta' }, { tag: 'ROBOT_COM', p: 1, d: 'Comunicación perdida con el robot' },\n      { tag: 'ROBOT_DETENIDO', p: 1, d: 'Robot detenido: el programa RAPID no está ejecutando (nVida no avanza)' },\n      { tag: 'ALM_CAJA_PERDIDA', p: 2, d: 'La pinza perdió la caja durante el traslado' }, { tag: 'ALM_ROBOT_NO_DISP', p: 2, d: 'Lote completo y el robot sin READY' },\n      { tag: 'ALM_PINZA_VACIA', p: 2, d: 'El brazo bajó y no tomó ninguna caja' },\n      { tag: 'ROBOT_TIEMPO', p: 2, d: 'La rutina excede el tiempo máximo' },\n      { tag: 'ROBOT_SIN_ARRANQUE', p: 2, d: 'El robot tiene START y no la ejecuta (simulación detenida o programa reiniciado esperando que START baje)' }, { tag: 'ALM_CAJA_NO_LLEGA', p: 3, d: 'Banda de entrada encendida sin que llegue caja' }]\n    const PRIO = ['', 'Alta', 'Media', 'Baja']\n    const UNIDAD = { CNT_CAJAS: 'cajas', nCiclosRobot: 'lotes' }\n    const onoff = (t, a, b) => d => [d[t] ? a : b, 'norm']\n    const etapa = (arr, i, pre) => (i >= 0 && arr[i] !== undefined ? pre + i + ' · ' + arr[i] : '— (ninguna activa)')\n    const STATE = {\n      ESTADO_PLANTA: d => !d.PLC_COM ? ['SIN COMUNICACIÓN', 'alarm', 'datos de planta no válidos', 1]\n        : d.ETAPA_SEG === 2 || d.ALM_EMERGENCIA ? ['EMERGENCIA', 'alarm', 'soltar el hongo y rearmar con RESET', 1]\n          : d.ETAPA_PLANTA < 0 && d.ETAPA_SEG < 0 ? ['PLC SIN EJECUTAR', 'alarm', 'ninguna etapa activa: ¿PLC en modo Program?', 1]\n            : d.ETAPA_PLANTA === 10 ? ['ESPERANDO ROBOT', 'wait', 'lote completo, planta en pausa']\n              : d.PROC_RUNNING ? ['EN MARCHA', 'run', 'ciclo automático'] : ['DETENIDA', 'stop', 'esperando START'],\n      ESTADO_ROBOT: d => !d.ROBOT_COM_OK ? ['SIN COMUNICACIÓN', 'alarm', 'datos del robot no válidos', 1]\n        : d.bParoActivo ? ['PARO POR EMERGENCIA', 'alarm', 'ROBOT_ESTOP activo', 1]\n          : d.nEstado === 2 ? ['BUSY', 'run', 'ciclo ' + d.nCicloActual + ' de ' + d.nCiclosLote]\n            : d.nEstado === 3 ? ['DONE', 'wait', 'rutina terminada']\n              : d.nEstado === 4 ? ['DONE', 'wait', 'esperando que START baje']\n                : d.nEstado === 1 ? ['READY', 'stop', 'disponible'] : ['INICIANDO', 'stop', 'yendo a Home'],\n      PLC_COM: d => d.PLC_COM ? ['OK', 'norm'] : ['SIN COMUNICACIÓN', 'alarm', '', 1],\n      // Recuadro Robot: comunicación con el Gateway (watchdog) y ejecución del programa (nVida del RAPID v4)\n      ROBOT_COM_OK: d => !d.ROBOT_COM_OK ? ['SIN COMUNICACIÓN', 'alarm', '', 1] : !d.ROBOT_EJEC ? ['DETENIDO', 'alarm', '', 1] : ['OK', 'norm'],\n      ETAPA_PLANTA: d => [etapa(E, d.ETAPA_PLANTA, 'E'), 'norm'],\n      ETAPA_LOTE: d => [etapa(R, d.ETAPA_LOTE, 'R'), 'norm'],\n      ETAPA_SEG: d => [etapa(S, d.ETAPA_SEG, 'S'), d.ETAPA_SEG === 2 ? 'alarm' : 'norm', '', d.ETAPA_SEG === 2 ? 1 : 0],\n      nEstado: d => [d.nEstado + ' · ' + (NE[d.nEstado] ?? '?'), 'norm'],\n      nPath: d => [d.nPath + ' · ' + (NP[d.nPath] ?? '?'), 'norm'],\n      bParoActivo: d => d.bParoActivo ? ['PARO ACTIVO', 'alarm', '', 1] : ['Sin paro', 'norm'],\n      BANDA_ENTRADA: onoff('BANDA_ENTRADA', 'EN MARCHA', 'DETENIDA'), BANDA_SALIDA: onoff('BANDA_SALIDA', 'EN MARCHA', 'DETENIDA'),\n      EJE_X_MOV: onoff('EJE_X_MOV', 'EN MOVIMIENTO', 'quieto'), EJE_Z_MOV: onoff('EJE_Z_MOV', 'EN MOVIMIENTO', 'quieto'),\n      EJE_X_POS: onoff('EJE_X_POS', 'hacia la salida', 'hacia la entrada'), EJE_Z_POS: onoff('EJE_Z_POS', 'abajo', 'arriba'),\n      PINZA_CERRADA: onoff('PINZA_CERRADA', 'CERRADA', 'ABIERTA')\n    }\n    const emerg = () => demo.ETAPA_SEG === 2 || !!demo.ALM_EMERGENCIA\n    const ENABLE = {\n      CMD_START: () => demo.PLC_COM && !emerg() && !demo.PROC_RUNNING,\n      CMD_STOP: () => demo.PLC_COM && demo.PROC_RUNNING,\n      CMD_RESET: () => demo.PLC_COM && emerg(),\n      // Siempre habilitado con comunicación: si no puede actuar, Node-RED explica la causa en 'Último aviso' (decisión de Juan)\n      CMD_RESET_CONTADOR: () => !!demo.PLC_COM,\n      CMD_REINICIAR_LOTES: () => demo.ROBOT_COM_OK && demo.nEstado === 1 && !demo.ROBOT_BUSY,\n      // Habilitado con CUALQUIER alarma activa, también ya reconocida: el PLC solo borra una alarma enclavada con\n      // un ACK dado cuando la causa ya desapareció (si se reconoció con la causa presente, hay que volver a pulsar)\n      CMD_ACK_ALARMAS: () => ALARMS.some(a => demo[a.tag])\n    }\n\n    /* ===== Utilidades ===== */\n    const ico = p => '<svg class=\"ico p' + p + '\" viewBox=\"0 0 24 24\">' + (p === 1 ? '<polygon points=\"12,1 23,12 12,23 1,12\"/>' : p === 2 ? '<polygon points=\"12,2 23,22 1,22\"/>' : '<rect x=\"3\" y=\"3\" width=\"18\" height=\"18\"/>') + '<text x=\"12\" y=\"' + (p === 2 ? 19.5 : 16.5) + '\">' + p + '</text></svg>'\n    const bad = el => (el.dataset.src === 'plc' && !demo.PLC_COM) || (el.dataset.src === 'robot' && !demo.ROBOT_COM_OK)\n    const esc = s => String(s).replace(/[&<>\"]/g, c => ({ '&': '&amp;', '<': '&lt;', '>': '&gt;', '\"': '&quot;' }[c]))\n\n    /* ===== Render: recorre todo [data-tag] según data-kind (igual que el diseño) ===== */\n    function render () {\n      $$('[data-tag]').forEach(el => {\n        const tag = el.dataset.tag; const kind = el.dataset.kind; const inv = bad(el); const v = demo[tag]\n        if (kind === 'value') {\n          el.classList.toggle('invalid', inv)\n          if (el.classList.contains('cells')) {\n            // Una casilla por caja del lote (CNT_PRESET, 1..10; el diseño traía 5 fijas)\n            const n = Math.max(1, Math.min(10, Number(demo.CNT_PRESET) || 5))\n            if (el.children.length !== n) { el.innerHTML = Array.from({ length: n }, (_, i) => '<i>' + (i + 1) + '</i>').join(''); el.style.gridTemplateColumns = 'repeat(' + n + ',1fr)' }\n            $$('i', el).forEach((c, i) => c.classList.toggle('on', !inv && i < v))\n          }\n          else if (el.classList.contains('bar')) $('i', el).style.width = Math.min(100, 100 * v / (demo[el.dataset.maxTag] || 1)) + '%'\n          else el.textContent = inv ? '?' : (v === '' || v === undefined ? '—' : v)\n        } else if (kind === 'state' && STATE[tag]) {\n          const [t, c, sub, p] = inv ? ['?', 'invalid', 'sin comunicación'] : STATE[tag](demo)\n          el.dataset.state = c\n          if (el instanceof SVGElement) el.textContent = t\n          else el.innerHTML = (p ? ico(p) : '') + '<span class=\"st-t\">' + esc(t) + '</span>' + (sub && el.classList.contains('statebox') ? '<span class=\"st-sub\">' + esc(sub) + '</span>' : '')\n        } else if (kind === 'led') {\n          el.classList.toggle('on', !inv && !!v); el.classList.toggle('invalid', inv)\n          const lv = $('.led-v', el); if (lv) lv.textContent = inv ? '?' : v ? '1' : '0'\n        } else if (kind === 'stage') {\n          el.classList.toggle('active', !inv && v === Number(el.dataset.val)); el.classList.toggle('invalid', inv)\n        } else if (kind === 'button') {\n          if (ENABLE[tag]) el.disabled = !ENABLE[tag]()\n        } else if (kind === 'input' && el.dataset.val) {\n          el.classList.toggle('sel', !!demo.ROBOT_COM_OK && v === Number(el.dataset.val)); el.disabled = !demo.ROBOT_COM_OK || !!demo.ROBOT_BUSY\n        }\n      })\n      renderMimico(); renderAlarmas(); renderCom()\n    }\n    // Verificación de comunicaciones (Vista general): caja oscura = enlace OK; punteada = falla\n    function renderCom () {\n      const d = demo; const plc = !!d.PLC_COM; const rob = !!d.ROBOT_COM_OK; const ambos = plc && rob\n      const sync = ambos && !!d.PERM_READY_SYNC && !!d.PERM_START_SYNC\n      const C = {\n        plc: [plc, plc ? 'EtherNet/IP · Logix Emulate slot 2 · OK' : 'SIN COMUNICACIÓN · EtherNet/IP'],\n        robot: [rob, rob ? 'OPC UA · ABB IoT Gateway · OK' : 'SIN COMUNICACIÓN · OPC UA (IoT Gateway)'],\n        puente: [sync, !ambos ? 'SIN DATOS · falta un enlace con el SCADA'\n          : sync ? 'Handshake por Node-RED · READY y START sincronizados'\n            : 'NO SINCRONIZADO · ' + (!d.PERM_READY_SYNC ? 'READY' : 'START') + ' no coincide hace más de 2 s']\n      }\n      $$('[data-com]').forEach(el => {\n        const [ok, txt] = C[el.dataset.com]\n        el.classList.toggle('on', ok); el.classList.toggle('falla', !ok)\n        $('.com-v', el).textContent = txt\n      })\n    }\n    // Mímico con TRES cajas independientes (el diseño traía una sola que saltaba entre sensores:\n    // al soltar en la salida, la siguiente caja ya llega a la entrada y la única caja se iba para allá).\n    //   cajaPinza: sigue a la pinza mientras \"Pinza con caja\"\n    //   cajaEnt:   en la entrada con \"Caja en entrada\"; llegando (x = 110) si la banda de entrada corre sin caja en el sensor\n    //   cajaSal:   en la salida con \"Caja en salida\"; al apagarse el sensor con la banda de salida en marcha, se va hacia la derecha\n    const cajaPinza = $('#caja')\n    const clonar = () => {\n      const g = cajaPinza.cloneNode(true); g.removeAttribute('id')\n      const rs = getComputedStyle(cajaPinza.querySelector('rect')); const r = g.querySelector('rect')\n      r.style.fill = rs.fill; r.style.stroke = rs.stroke; r.style.strokeWidth = rs.strokeWidth\n      g.style.visibility = 'hidden'; cajaPinza.parentNode.insertBefore(g, cajaPinza); return g\n    }\n    const cajaEnt = clonar(); const cajaSal = clonar()\n    const ubicar = (g, show, x, y, trans) => {\n      const visible = g.style.visibility === 'visible'\n      if (show && !visible) { g.style.transition = 'none'; g.style.transform = 'translate(' + x + 'px,' + y + 'px)'; g.getBoundingClientRect() }\n      g.style.transition = trans || 'none'\n      if (show) g.style.transform = 'translate(' + x + 'px,' + y + 'px)'\n      g.style.visibility = show ? 'visible' : 'hidden'\n    }\n    let salPrev = false; let salTimer = null\n    function renderMimico () {\n      const tx = 250 + demo.EJE_X_POS * 4; const tz = demo.EJE_Z_POS * 1.5; const ok = !!demo.PLC_COM\n      $('#eje-x').style.transform = 'translate(' + tx + 'px,0)'\n      $('#eje-z').style.transform = 'translate(0,' + tz + 'px)'\n      $('#pinza .f-l').style.transform = demo.PINZA_CERRADA ? 'translate(8px,0)' : ''\n      $('#pinza .f-r').style.transform = demo.PINZA_CERRADA ? 'translate(-8px,0)' : ''\n      // Caja en la pinza: se mueve con los ejes (misma transición que el diseño)\n      ubicar(cajaPinza, ok && !!demo.SEN_PINZA_CAJA, tx, 238 + tz, 'transform .9s ease')\n      // Caja en la entrada (o llegando por la banda)\n      if (ok && demo.SEN_CAJA_ENTRADA) ubicar(cajaEnt, true, 250, 388, 'transform .6s linear')\n      else ubicar(cajaEnt, ok && !!demo.BANDA_ENTRADA && !demo.SEN_PINZA_CAJA, 110, 388)\n      // Caja en la salida: se queda mientras el sensor la ve; luego sale con la banda\n      const sal = ok && !!demo.SEN_CAJA_SALIDA\n      if (sal) { clearTimeout(salTimer); salTimer = null; ubicar(cajaSal, true, 650, 388) } else if (salPrev && demo.BANDA_SALIDA && ok) {\n        ubicar(cajaSal, true, 840, 388, 'transform 1.2s linear')\n        salTimer = setTimeout(() => { cajaSal.style.visibility = 'hidden'; salTimer = null }, 1200)\n      } else if (!salTimer) ubicar(cajaSal, false)\n      salPrev = sal\n    }\n    function renderAlarmas () {\n      $$('[data-kind=alarm]').forEach(tr => {\n        const t = tr.dataset.tag; const on = !!demo[t]\n        tr.classList.toggle('active', on); tr.classList.toggle('hot', on)\n        $('.a-st', tr).textContent = on ? (demo.ALM_ACK[t] ? 'ACTIVA · reconocida' : 'ACTIVA · sin reconocer') : 'Normal'\n        $('.a-ts', tr).textContent = on ? (demo.ALM_DESDE[t] || '') : '—'\n      })\n      const act = ALARMS.filter(a => demo[a.tag]).sort((a, b) => String(demo.ALM_DESDE[b.tag] || '').localeCompare(String(demo.ALM_DESDE[a.tag] || '')) || a.p - b.p)\n      const top = act[0]; const bn = $('#cmp-banner')\n      bn.dataset.prio = top ? top.p : 0\n      $('.cnt', bn).textContent = act.length + (act.length === 1 ? ' alarma activa' : ' alarmas activas')\n      $('.msg', bn).innerHTML = top ? ico(top.p) + '<b>Prioridad ' + PRIO[top.p].toLowerCase() + '</b><span>' + top.tag + ' · ' + top.d + '</span><span style=\"margin-left:auto;font-variant-numeric:tabular-nums\">' + String(demo.ALM_DESDE[top.tag] || '').slice(11) + '</span>' : '<span style=\"color:var(--ink-3)\">Sin alarmas activas</span>'\n      $('#ev-body').innerHTML = demo.EVENTOS.map(e => {\n        const a = ALARMS.find(x => x.tag === e[2]) || { p: 3, d: '' }\n        return '<tr><td>' + esc(e[0]) + '</td><td>' + esc(e[1]) + '</td><td><span class=\"prio\">' + ico(a.p) + PRIO[a.p] + '</span></td><td>' + esc(e[2]) + '</td><td>' + esc(a.d) + '</td></tr>'\n      }).join('') || '<tr><td colspan=\"5\">Sin eventos registrados.</td></tr>'\n      $('[data-tag=CMD_ACK_ALARMAS]').disabled = !ENABLE.CMD_ACK_ALARMAS()\n    }\n\n    /* ===== Comandos → Node-RED ===== */\n    let pending = null\n    $$('[data-kind=button]').forEach(b => {\n      b.onclick = () => {\n        const run = () => vm.send({ topic: 'cmd', payload: b.dataset.tag })\n        if (b.dataset.confirm) { pending = run; $('#confirm-txt').textContent = b.dataset.confirm; $('#confirm').hidden = false } else run()\n      }\n    })\n    $('#confirm-no').onclick = () => { $('#confirm').hidden = true; pending = null }\n    $('#confirm-ok').onclick = () => { $('#confirm').hidden = true; if (pending) pending(); pending = null }\n    $$('.seg [data-kind=input]').forEach(b => { b.onclick = () => vm.send({ topic: 'N', payload: Number(b.dataset.val) }) })\n    $$('.cfg').forEach(c => {\n      const i = $('input', c); const m = $('.cfg-msg', c)\n      $('button', c).onclick = () => {\n        const v = Number(i.value)\n        const entero = Number(i.step || 1) % 1 === 0 // el PRI admite décimas; los presets son enteros\n        if (i.value === '' || Number.isNaN(v) || (entero && !Number.isInteger(v)) || v < +i.min || v > +i.max) { m.textContent = 'Fuera de rango: no se envió. Permitido ' + i.min + ' – ' + i.max + '.'; return }\n        const mesTopic = { MES_PRI: 'mes_pri', MES_ENPIE: 'mes_enpie' }[i.dataset.tag] // capa de nivel 3 (07)\n        vm.send(mesTopic ? { topic: mesTopic, payload: v } : { topic: 'cfg', tag: i.dataset.tag, payload: v }); m.textContent = 'Enviado ' + now().slice(11) + ' (ver \"Valor actual\")'\n        cfgEsperando = { m, ts: Date.now(), aviso: demo.ULTIMO_AVISO }\n      }\n    })\n    // La respuesta de Node-RED (aceptado / rechazado y por qué) llega como ULTIMO_AVISO: se muestra en la tarjeta que envió\n    let cfgEsperando = null\n    function avisoCfg () {\n      if (!cfgEsperando) return\n      if (Date.now() - cfgEsperando.ts > 4000) { cfgEsperando = null; return }\n      if (demo.ULTIMO_AVISO !== cfgEsperando.aviso) { cfgEsperando.m.textContent = demo.ULTIMO_AVISO; cfgEsperando = null }\n    }\n    let cfgIni = false // los campos se llenan una sola vez con el valor real; después no se pisa lo que escribe el operador\n    function initCfg () {\n      if (cfgIni || !demo.PLC_COM || demo.PRE_CAJA_NO_LLEGA === '' || demo.PRE_CAJA_NO_LLEGA === undefined) return\n      $$('.cfg input').forEach(i => { if (i.value === '') i.value = demo[i.dataset.tag] }); cfgIni = true\n    }\n\n    /* ===== Pestañas ===== */\n    function tab (n) { $$('.tab').forEach(t => t.classList.toggle('sel', t.dataset.tab === n)); $$('.screen').forEach(s => s.classList.toggle('sel', s.id === 'tab-' + n)) }\n    $$('.tab').forEach(t => { t.onclick = () => tab(t.dataset.tab) })\n    $('#cmp-banner').onclick = () => tab('alarmas')\n\n    /* ===== Tendencias (SVG del diseño, con datos reales; ventana seleccionable, Etapa 3) ===== */\n    // ventanaSel: '15m' usa el búfer en vivo de la 06 (topic 'trend'); 1h / 8h / turno usan lo que responde la 07 (topic 'mes_trend')\n    let ventanaSel = '15m'; let durMin = 15\n    const datosTrend = () => (ventanaSel === '15m' ? demo.TREND : (demo.TRENDV || {}))\n    const etiquetaMin = m => (m === 0 ? 'ahora' : Math.abs(m) >= 60 ? (m / 60).toFixed(Math.abs(m) % 60 ? 1 : 0) + ' h' : Math.round(m) + ' min')\n    function trend (id, series) {\n      const dur = durMin\n      const X = m => 70 + (Math.max(-dur, Math.min(0, m)) + dur) * (780 / dur); const lane = 125; let h = ''\n      series.forEach((s, k) => {\n        const pts = datosTrend()[s.tag] || []\n        const max = s.fixed || Math.max(s.max, Math.ceil(Math.max(0, ...pts.map(p => p[1]))))\n        const top = 18 + k * lane; const bot = top + 88; const Y = v => bot - (v / max) * 76\n        h += '<line x1=\"70\" x2=\"850\" y1=\"' + bot + '\" y2=\"' + bot + '\"/><line x1=\"70\" x2=\"850\" y1=\"' + Y(max) + '\" y2=\"' + Y(max) + '\" stroke-dasharray=\"3 4\"/>' +\n          '<text x=\"70\" y=\"' + (top - 2) + '\" font-size=\"14\" font-weight=\"700\">' + s.tag + ' (' + s.unit + ')</text>' +\n          '<text x=\"60\" y=\"' + (bot + 5) + '\" font-size=\"14\" text-anchor=\"end\">0</text><text x=\"60\" y=\"' + (Y(max) + 5) + '\" font-size=\"14\" text-anchor=\"end\">' + max + '</text>'\n        if (pts.length) {\n          let d = 'M' + X(pts[0][0]) + ' ' + Y(pts[0][1])\n          pts.slice(1).forEach(p => { d += 'H' + X(p[0]) + 'V' + Y(p[1]) }); d += 'H' + X(0)\n          h += '<path d=\"' + d + '\"/>'\n        } else h += '<text x=\"460\" y=\"' + (bot - 30) + '\" font-size=\"14\" text-anchor=\"middle\">sin datos en la ventana</text>'\n      })\n      for (let i = 0; i <= 3; i++) { const m = -dur + i * dur / 3; h += '<text x=\"' + X(m) + '\" y=\"288\" font-size=\"14\" text-anchor=\"middle\">' + etiquetaMin(m) + '</text>' }\n      $(id).innerHTML = h\n    }\n    function renderTrends () {\n      trend('#trend-plc', [{ tag: 'CNT_CAJAS', max: Number(demo.CNT_PRESET) || 5, unit: 'cajas' }, { tag: 'PROC_RUNNING', fixed: 1, unit: '0/1' }])\n      trend('#trend-robot', [{ tag: 'ROBOT_BUSY', fixed: 1, unit: '0/1' }, { tag: 'nCiclosRobot', max: 5, unit: 'lotes' }])\n    }\n\n    /* ===== Consulta de históricos y registros (Node-RED consulta SQLite; Etapa 3: turnos, lotes, paradas y CSV) ===== */\n    // demo.REG = { tipo, columnas, filas }: 'variables' viene de la 06 (topic 'historico'); turnos/lotes/paradas de la 07 ('mes_reg')\n    demo.REG = { tipo: 'variables', columnas: ['Fecha y hora', 'Equipo', 'Variable', 'Valor'], filas: [] }\n    const filasFiltradas = () => { const f = $('#q-find').value.toLowerCase(); return demo.REG.filas.filter(r => r.join(' ').toLowerCase().includes(f)) }\n    function renderQuery () {\n      $('#q-head').innerHTML = '<tr>' + demo.REG.columnas.map(c => '<th>' + esc(c) + '</th>').join('') + '</tr>'\n      const n = demo.REG.columnas.length\n      $('#q-body').innerHTML = filasFiltradas().map(r => '<tr><td>' + r.map(v => esc(v ?? '—')).join('</td><td>') + '</td></tr>').join('') || '<tr><td colspan=\"' + n + '\">Sin registros en el rango.</td></tr>'\n    }\n    $('#q-go').onclick = () => {\n      const tipo = $('#q-tipo').value\n      $('#q-body').innerHTML = '<tr><td colspan=\"8\">Consultando…</td></tr>'\n      if (tipo === 'variables') vm.send({ topic: 'consulta', desde: $('#q-desde').value, hasta: $('#q-hasta').value })\n      else vm.send({ topic: 'mes_reg', payload: tipo, desde: $('#q-desde').value, hasta: $('#q-hasta').value })\n    }\n    $('#q-find').oninput = renderQuery\n    function aCSV(columnas, filas) {\n  const celda = v => {\n    if (v === null || v === undefined) return '';\n    if (typeof v === 'number') return String(v).replace('.', ',');\n    const s = String(v);\n    return /[;\"\\r\\n]/.test(s) ? '\"' + s.replace(/\"/g, '\"\"') + '\"' : s;\n  };\n  return '﻿' + [columnas, ...filas].map(f => f.map(celda).join(';')).join('\\r\\n') + '\\r\\n';\n}\n\n    $('#q-csv').onclick = () => {\n      if (!demo.REG.filas.length) return\n      const blob = new Blob([aCSV(demo.REG.columnas, filasFiltradas())], { type: 'text/csv;charset=utf-8' })\n      const a = document.createElement('a'); a.href = URL.createObjectURL(blob)\n      a.download = demo.REG.tipo + '_' + ($('#q-desde').value || 'desde') + '_' + ($('#q-hasta').value || 'ahora') + '.csv'\n      root.appendChild(a); a.click(); a.remove(); setTimeout(() => URL.revokeObjectURL(a.href), 1000)\n    }\n\n        /* ===== Producción (N3): lo inserta gen06_Dashboard.js en /*@@PRODUCCION@@*\\/ dentro de mounted() =====\n       Usa del cierre: $, $$, vm, esc, demo, pending. Recibe el mensaje topic 'mes' de la pestaña 07. */\n    const fmtPct = x => (x === null || x === undefined ? '—' : (x * 100).toFixed(1) + ' %')\n    const fmtNum = (x, d = 1, u = '') => (x === null || x === undefined ? '—' : x.toFixed(d) + (u ? ' ' + u : ''))\n    const fmtDur = s => {\n      if (s === null || s === undefined) return '—'\n      const t = Math.round(s); const h = Math.floor(t / 3600); const m = Math.floor((t % 3600) / 60); const ss = t % 60\n      return (h ? h + ' h ' : '') + (h || m ? m + ' min ' : '') + ss + ' s'\n    }\n    const hora = ts => (ts ? new Date(ts).toLocaleTimeString('es-CO') : '—')\n    const ORDEN_CAT = ['PRODUCIENDO', 'BLOQUEO_ROBOT', 'DETENIDA', 'FALTA_CAJA', 'PARADA_ALARMA', 'EMERGENCIA', 'PLC_SIN_EJECUTAR', 'SIN_COM', 'SIN_DATOS']\n    const ISO_CAT = { PRODUCIENDO: 'APT', BLOQUEO_ROBOT: 'ADET', DETENIDA: 'ADET', FALTA_CAJA: 'ADET' }\n    let mesTurnoAbierto = false\n\n    // Botones ABRIR / CERRAR TURNO, con la misma confirmación del diseño\n    $$('[data-mes]').forEach(b => {\n      b.onclick = () => {\n        pending = () => vm.send({ topic: 'mes_cmd', payload: b.dataset.mes })\n        $('#confirm-txt').textContent = b.dataset.confirm; $('#confirm').hidden = false\n      }\n    })\n\n    function barra (id, x, detalle) {\n      const el = $(id)\n      $('.prod-v', el).textContent = fmtPct(x)\n      $('.bar i', el).style.width = (x === null || x === undefined ? 0 : Math.min(100, x * 100)) + '%'\n      $('.prod-d', el).textContent = detalle\n    }\n\n    function renderProduccion (p) {\n      if (!p) return\n      const t = p.turno; const k = p.kpis\n      mesTurnoAbierto = !!(t && t.abierto)\n      demo.MES_PRI = p.pri_s\n      const priIn = $('.cfg input[data-tag=MES_PRI]'); if (priIn && priIn.value === '') priIn.value = p.pri_s\n\n      $('#prod-t-nombre').textContent = t ? t.nombre : 'Sin turnos'\n      $('#prod-t-estado').textContent = t ? (t.abierto ? 'ABIERTO' : 'CERRADO ' + hora(t.fin_ts)) : '—'\n      $('#prod-t-inicio').textContent = t ? hora(t.inicio_ts) : '—'\n      $('#prod-t-dur').textContent = k ? fmtDur(k.pbt_s) : '—'\n      $('#prod-t-pri').textContent = t ? t.pri_s + ' s' : p.pri_s + ' s (próximo turno)'\n      $('#prod-t-celda').textContent = p.estado ? p.estado.etiqueta + (p.estado.causa ? ' · ' + p.estado.causa : '') : (t ? 'turno cerrado' : 'sin turno abierto')\n      $('#prod-aviso').textContent = p.aviso || ' '\n      $('[data-mes=ABRIR_TURNO]').disabled = mesTurnoAbierto\n      $('[data-mes=CERRAR_TURNO]').disabled = !mesTurnoAbierto\n\n      $('#prod-oee-v').textContent = k ? fmtPct(k.OEE) : '—'\n      barra('#prod-a', k && k.A, k ? 'A = APT / PBT = ' + fmtDur(k.apt_s) + ' / ' + fmtDur(k.pbt_s) : 'A = APT / PBT')\n      barra('#prod-e', k && k.E, k ? 'E = PRI · PQ / APT = ' + (t ? t.pri_s : '') + ' s · ' + k.pq + ' / ' + fmtDur(k.apt_s) : 'E = PRI · PQ / APT')\n      barra('#prod-q', k && k.Q, k ? 'Q = GQ / PQ = ' + k.gq + ' / ' + k.pq : 'Q = GQ / PQ')\n\n      // Uso del tiempo: APT + pérdidas, como barra apilada y tabla\n      const seg = k ? { PRODUCIENDO: k.apt_s, ...k.perdidas } : {}\n      const pbt = k ? k.pbt_s : 0\n      const filas = ORDEN_CAT.filter(c => seg[c] > 0)\n      $('#prod-stack').innerHTML = filas.map(c => '<i class=\"c-' + c + '\" style=\"width:' + (100 * seg[c] / pbt) + '%\" title=\"' + esc((p.etiquetas || {})[c] || c) + '\"></i>').join('')\n      $('#prod-perd-body').innerHTML = filas.map(c => '<tr><td><span class=\"sw c-' + c + '\"></span>' + esc((p.etiquetas || {})[c] || c) + '</td><td>' + (ISO_CAT[c] || 'ADOT') + '</td><td>' + fmtDur(seg[c]) + '</td><td>' + (100 * seg[c] / pbt).toFixed(1) + ' %</td></tr>').join('') ||\n        '<tr><td colspan=\"4\">Sin datos de turno.</td></tr>'\n\n      $('#prod-gq').textContent = k ? k.gq : '—'\n      $('#prod-sq').textContent = k ? k.sq : '—'\n      $('#prod-sq-t').textContent = k ? k.sq_traslado : '—' // ALM_CAJA_PERDIDA\n      $('#prod-sq-r').textContent = k ? k.sq_recogida : '—' // ALM_PINZA_VACIA (el brazo bajó y no tomó caja)\n      $('#prod-th').textContent = k ? fmtNum(k.throughput_h, 1, 'cajas/h') : '—'\n      $('#prod-lh').textContent = k ? fmtNum(k.lotes_h, 2, 'lotes/h') : '—'\n      $('#prod-cm').textContent = k ? fmtNum(k.ciclo_medio_s, 1, 's') + (t ? ' (PRI ' + t.pri_s + ' s)' : '') : '—'\n      $('#prod-cu').textContent = k ? fmtNum(k.ciclo_ultimo_s, 1, 's') : '—'\n\n      const r = k ? k.robot : null\n      $('#prod-ru').textContent = r ? fmtPct(r.utilizacion) : '—'\n      $('#prod-rl').textContent = r ? fmtNum(r.rutina_media_s, 1, 's') : '—'\n      $('#prod-rc').textContent = r ? fmtNum(r.rutina_ciclo_s, 1, 's') : '—'\n      $('#prod-rn').textContent = r ? r.lotes : '—'\n\n      renderAlarmasN3(p.alarmas, p.umbral_en_pie_min)\n\n      $('#prod-lotes-body').innerHTML = (p.lotes || []).map(l => '<tr><td>' + hora(l.inicio_ts) + '</td><td>' + (l.cajas ?? '—') + '</td><td>' + (l.n_ciclos ?? '—') + '</td><td>' + fmtNum(l.planta_s, 0, 's') + '</td><td>' + fmtNum(l.rutina_s, 0, 's') + '</td><td>' +\n        (l.fin_ts ? 'completo' : t && t.abierto ? 'en curso' : 'incompleto') + '</td></tr>').join('') || '<tr><td colspan=\"6\">Sin lotes en el turno.</td></tr>'\n    }\n    // KPIs de alarmas del turno (Etapa 2). a = kpisAlarmas de la 07, o null sin turno\n    const GUIA = { alta: 5, media: 15, baja: 80 }\n    function renderAlarmasN3 (a, umbral) {\n      demo.MES_ENPIE = umbral\n      const pieIn = $('.cfg input[data-tag=MES_ENPIE]'); if (pieIn && pieIn.value === '' && umbral) pieIn.value = umbral\n      $('#prod-alm-pie-t').textContent = 'En pie (> ' + (umbral || 30) + ' min)'\n      if (!a) {\n        $('#prod-alm-pareto').innerHTML = '<p class=\"note\">Sin turno.</p>'\n        for (const id of ['#prod-alm-tasa', '#prod-alm-chat', '#prod-alm-pie', '#prod-alm-rec']) $(id).textContent = '—'\n        $('#prod-alm-prio').innerHTML = ''; $('#prod-alm-top10').textContent = ' '\n        return\n      }\n      const corto = tag => tag.replace(/^ALM_/, '')\n      $('#prod-alm-pareto').innerHTML = a.pareto.slice(0, 5).map(x => '<div class=\"par\"><span>' + esc(corto(x.tag)) + '</span><div class=\"bar\"><i style=\"width:' + x.pct + '%\"></i></div><span>' + x.n + ' · ' + x.pct + ' %</span></div>').join('') ||\n        '<p class=\"note\">Sin alarmas en el turno.</p>'\n      const sobre = a.tasa_h !== null && a.tasa_h > 12\n      $('#prod-alm-tasa').innerHTML = '<span class=\"' + (sobre ? 'sobre' : '') + '\">' + (a.tasa_h ?? '—') + '/h</span> · máx ' + a.max_10min + ' en 10 min <span class=\"note\">(ref. ≤ 12/h)</span>'\n      $('#prod-alm-chat').textContent = a.chattering.length ? a.chattering.map(corto).join(', ') : 'ninguna'\n      $('#prod-alm-pie').textContent = a.en_pie.length ? a.en_pie.map(x => corto(x.tag) + ' (' + x.min + ' min)').join(', ') : 'ninguna'\n      $('#prod-alm-rec').innerHTML = (a.t_reconocimiento_s === null ? '—' : a.t_reconocimiento_s + ' s') + ' <span class=\"note\">(práctica común)</span>'\n      const pc = (n, tot) => (tot ? Math.round(100 * n / tot) : 0)\n      const c = a.prioridades.configurada; const o = a.prioridades.ocurrida\n      const totC = c.alta + c.media + c.baja; const totO = o.alta + o.media + o.baja\n      $('#prod-alm-prio').innerHTML = ['alta', 'media', 'baja'].map(k => '<tr><td>' + k + '</td><td>' + c[k] + ' (' + pc(c[k], totC) + ' %)</td><td>' + o[k] + ' (' + pc(o[k], totO) + ' %)</td><td>' + GUIA[k] + ' %</td></tr>').join('')\n      $('#prod-alm-top10').textContent = 'Top 10: ' + (a.top10_pct ?? '—') + ' % de las apariciones. Con 7 alarmas configuradas siempre es 100 %: el indicador (> 20 % = alarmas molestas) aplica a plantas con cientos de alarmas.'\n    }\n    // ===== Tendencias N3 (Etapa 3): línea de tiempo de estados y ciclo real contra PRI. p = respuesta 'mes_trend' de la 07 =====\n    function renderTendenciasN3 (p) {\n      const svg = $('#linea-estados'); const ley = $('#linea-leyenda')\n      if (p.error) { svg.innerHTML = '<text x=\"900\" y=\"40\" font-size=\"22\" text-anchor=\"middle\">' + esc(p.error) + '</text>'; ley.textContent = ''; $('#trend-ciclos').innerHTML = ''; return }\n      const span = p.hasta_ts - p.desde_ts || 1\n      const xs = ts => 1800 * (ts - p.desde_ts) / span\n      const tot = {}\n      svg.innerHTML = '<rect x=\"0\" y=\"0\" width=\"1800\" height=\"70\" class=\"c-SIN_DATOS\"><title>Sin turno o sin datos</title></rect>' + (p.estados || []).map(e => {\n        const x = xs(e.inicio_ts); const w = Math.max(1, xs(e.fin_ts) - x)\n        tot[e.categoria] = (tot[e.categoria] || 0) + (e.fin_ts - e.inicio_ts) / 1000\n        const et = (p.etiquetas || {})[e.categoria] || e.categoria\n        return '<rect x=\"' + x + '\" y=\"0\" width=\"' + w + '\" height=\"70\" class=\"c-' + e.categoria + '\"><title>' + esc(et + (e.causa ? ' · ' + e.causa : '') + ' · ' + hora(e.inicio_ts) + '–' + hora(e.fin_ts)) + '</title></rect>'\n      }).join('')\n      ley.innerHTML = ORDEN_CAT.filter(c => tot[c]).map(c => '<span style=\"margin-right:18px\"><span class=\"sw c-' + c + '\"></span>' + esc((p.etiquetas || {})[c] || c) + ' ' + fmtDur(tot[c]) + '</span>').join('') +\n        '<span style=\"margin-left:auto\">' + hora(p.desde_ts) + ' → ' + hora(p.hasta_ts) + '</span>'\n\n      // Ciclo real por caja (s) contra PRI (línea punteada); eje X en minutos relativos como las otras tendencias\n      const dur = p.dur_min || 15; const pri = p.pri_s || 9; const ciclos = p.ciclos || []\n      const max = Math.ceil(Math.max(pri * 2, ...ciclos.map(c => c[1])) / 5) * 5\n      const X = m => 70 + (Math.max(-dur, Math.min(0, m)) + dur) * (780 / dur); const Y = v => 260 - (v / max) * 230\n      let h = '<line x1=\"70\" x2=\"850\" y1=\"260\" y2=\"260\"/><text x=\"60\" y=\"265\" font-size=\"14\" text-anchor=\"end\">0</text><text x=\"60\" y=\"' + (Y(max) + 5) + '\" font-size=\"14\" text-anchor=\"end\">' + max + ' s</text>' +\n        '<line x1=\"70\" x2=\"850\" y1=\"' + Y(pri) + '\" y2=\"' + Y(pri) + '\" stroke-dasharray=\"8 6\" stroke-width=\"2\"/><text x=\"850\" y=\"' + (Y(pri) - 6) + '\" font-size=\"14\" text-anchor=\"end\">PRI ' + pri + ' s</text>'\n      h += ciclos.map(c => '<circle cx=\"' + X(c[0]) + '\" cy=\"' + Y(c[1]) + '\" r=\"4\" class=\"pt-ciclo\"><title>' + c[1] + ' s</title></circle>').join('')\n      if (!ciclos.length) h += '<text x=\"460\" y=\"150\" font-size=\"14\" text-anchor=\"middle\">sin ciclos medidos en la ventana</text>'\n      for (let i = 0; i <= 3; i++) { const m = -dur + i * dur / 3; h += '<text x=\"' + X(m) + '\" y=\"288\" font-size=\"14\" text-anchor=\"middle\">' + (m === 0 ? 'ahora' : Math.abs(m) >= 60 ? (m / 60).toFixed(1) + ' h' : Math.round(m) + ' min') + '</text>' }\n      $('#trend-ciclos').innerHTML = h\n    }\n    /* ===== fin Producción (N3) ===== */\n\n\n    // Selector de ventana de Tendencias: pide a la 07 al elegir y cada 15 s (estados, ciclos y, fuera de 15 min, variables)\n    const pedirTrend = () => vm.send({ topic: 'mes_trend', payload: ventanaSel })\n    $$('[data-ventana]').forEach(b => {\n      b.onclick = () => {\n        ventanaSel = b.dataset.ventana\n        $$('[data-ventana]').forEach(x => x.classList.toggle('sel', x === b))\n        $$('.tr-ventana').forEach(s => { s.textContent = b.textContent })\n        if (ventanaSel === '15m') { durMin = 15; renderTrends() }\n        pedirTrend()\n      }\n    })\n    this.r2Trend = setInterval(pedirTrend, 15000); setTimeout(pedirTrend, 2000)\n\n    /* ===== Mensajes de Node-RED ===== */\n    this.r2OnMsg = m => {\n      if (m.topic === 'mes') { renderProduccion(m.payload); return }\n      if (m.topic === 'mes_trend' && m.payload) {\n        if (m.payload.ventana !== ventanaSel) return // respuesta de una ventana anterior\n        if (ventanaSel !== '15m' && !m.payload.error) { demo.TRENDV = m.payload.variables || {}; durMin = m.payload.dur_min || 15; renderTrends() }\n        renderTendenciasN3(m.payload); return\n      }\n      if (m.topic === 'mes_reg' && m.payload) { demo.REG = { tipo: m.payload.tipo, columnas: m.payload.columnas || [], filas: m.payload.filas || [] }; renderQuery(); return }\n      if (m.topic === 'estado' && m.payload) { Object.assign(demo, m.payload); render(); initCfg(); avisoCfg() } else if (m.topic === 'trend' && m.payload) { demo.TREND = m.payload; if (ventanaSel === '15m') renderTrends() } else if (m.topic === 'historico') {\n        demo.REG = { tipo: 'variables', columnas: ['Fecha y hora', 'Equipo', 'Variable', 'Valor'], filas: (Array.isArray(m.payload) ? m.payload : []).map(r => [r[0], r[1], r[2], UNIDAD[r[2]] ? r[3] + ' ' + UNIDAD[r[2]] : r[3]]) }\n        renderQuery()\n      }\n    }\n\n    /* ===== Inicio ===== */\n    $$('.prio[data-prio]').forEach(s => { s.innerHTML = ico(Number(s.dataset.prio)) + PRIO[s.dataset.prio] })\n    const fit = () => { const k = Math.min(innerWidth / 1920, innerHeight / 1080); const st = $('#stage'); st.style.transform = 'translate(' + (innerWidth - 1920 * k) / 2 + 'px,' + (innerHeight - 1080 * k) / 2 + 'px) scale(' + k + ')' }\n    this.r2Fit = fit\n    window.addEventListener('resize', fit); fit()\n    const tick = () => { $('#clock').textContent = now() }\n    this.r2Clock = setInterval(tick, 1000); tick()\n    render(); renderTrends(); renderQuery()\n    if (this.msg) this.r2OnMsg(this.msg)\n  },\n  unmounted () {\n    clearInterval(this.r2Clock)\n    clearInterval(this.r2Trend)\n    if (this.r2Fit) window.removeEventListener('resize', this.r2Fit)\n  }\n}\n</script>\n\n<style>\n.r2{\n  --bg:#D9D9D9; --panel:#E8E8E8; --panel-2:#CDCDCD; --line:#8A8A8A; --line-2:#B4B4B4;\n  --ink:#1C1C1C; --ink-2:#444; --ink-3:#5C5C5C;\n  --eq-off:#F4F4F4; --eq-on:#4F4F4F; --eq-on-ink:#FFF;\n  --alarm-high:#D4001A; --alarm-med:#F28C00; --alarm-low:#F5D800;\n  --w:1920px; --h:1080px; --gap:16px; --pad:16px; --fs:16px; --fs-s:14px;\n  --font:system-ui,-apple-system,\"Segoe UI\",\"Helvetica Neue\",sans-serif;\n}\n.r2 *{box-sizing:border-box}\n.r2 [hidden]{display:none!important}\n.r2{font:var(--fs)/1.3 var(--font);color:var(--ink)}\n.r2 a{color:var(--ink)}\n.r2 a:hover{color:var(--ink-2)}\n.r2 #stage{position:fixed;z-index:2000;left:0;top:0;width:var(--w);height:var(--h);transform-origin:0 0;background:var(--bg);display:flex;flex-direction:column}\n.r2 #cmp-header{height:60px;display:flex;align-items:center;gap:24px;padding:0 var(--pad);background:var(--panel-2);border-bottom:1px solid var(--line)}\n.r2 #cmp-header h1{font-size:22px;margin:0;font-weight:600;flex:1}\n.r2 #clock{font-size:18px;font-variant-numeric:tabular-nums}\n.r2 .chip{display:flex;align-items:center;gap:8px;height:38px;padding:0 12px;background:var(--panel);border:1px solid var(--line);font-size:var(--fs-s)}\n.r2 .chip b{font-weight:600}\n.r2 .chip [data-state=alarm]{font-weight:700}\n.r2 #cmp-banner{height:52px;margin:var(--gap) var(--pad) 0;display:flex;align-items:center;gap:16px;padding:0 16px;background:var(--panel);border:2px solid var(--line);cursor:pointer;font-size:18px;text-align:left;font-family:inherit;color:inherit}\n.r2 #cmp-banner .cnt{font-weight:700;min-width:210px}\n.r2 #cmp-banner .msg{flex:1;display:flex;align-items:center;gap:10px}\n.r2 #cmp-banner .go{font-size:var(--fs-s);color:var(--ink-2)}\n.r2 #cmp-banner[data-prio=\"1\"]{border-color:var(--alarm-high);background:#fff}\n.r2 #cmp-banner[data-prio=\"2\"]{border-color:var(--alarm-med);background:#fff}\n.r2 #cmp-banner[data-prio=\"3\"]{border-color:var(--alarm-low);background:#fff}\n.r2 #tabs{display:flex;gap:4px;padding:var(--gap) var(--pad) 0;border-bottom:2px solid var(--ink-2)}\n.r2 .tab{font:600 var(--fs) var(--font);height:44px;padding:0 26px;background:var(--panel-2);border:1px solid var(--line);border-bottom:0;color:var(--ink-2);cursor:pointer}\n.r2 .tab.sel{background:var(--ink-2);color:#fff;border-color:var(--ink-2)}\n.r2 .screen{flex:1;min-height:0;padding:var(--pad);display:grid;grid-template-columns:repeat(12,minmax(0,1fr));gap:var(--gap)}\n.r2 .screen:not(.sel){display:none}\n.r2 .card{background:var(--panel);border:1px solid var(--line);padding:14px 16px;display:flex;flex-direction:column;gap:12px;min-height:0;min-width:0}\n.r2 .card>h2{margin:0;font-size:var(--fs-s);font-weight:700;letter-spacing:.06em;text-transform:uppercase;color:var(--ink-2)}\n.r2 .c3{grid-column:span 3}\n.r2 .c4{grid-column:span 4}\n.r2 .c5{grid-column:span 5}\n.r2 .c6{grid-column:span 6}\n.r2 .c7{grid-column:span 7}\n.r2 .c8{grid-column:span 8}\n.r2 .c12{grid-column:span 12}\n.r2 .col{display:flex;flex-direction:column;gap:var(--gap);min-height:0}\n.r2 .row{display:flex;gap:12px;align-items:center}\n.r2 .grow{flex:1;min-height:0}\n.r2 .kv{display:grid;grid-template-columns:170px 1fr;gap:8px 12px;font-size:var(--fs);align-items:baseline}\n.r2 .kv dt{color:var(--ink-3);font-size:var(--fs-s)}\n.r2 .kv dd{margin:0;font-weight:600}\n.r2 .unit{font-weight:400;color:var(--ink-3);font-size:.6em;margin-left:4px}\n.r2 .num{font-variant-numeric:tabular-nums;font-weight:700}\n.r2 .big{font-size:64px;line-height:1}\n.r2 .invalid{color:var(--ink-3)!important;font-weight:400!important}\n.r2 .statebox{display:flex;align-items:center;gap:14px;flex-wrap:wrap;padding:18px 20px;min-height:112px;border:2px solid var(--ink-2);background:var(--eq-off)}\n.r2 .statebox .st-t{font-size:38px;font-weight:700;line-height:1.05}\n.r2 .statebox .st-sub{flex-basis:100%;font-size:var(--fs);color:inherit}\n.r2 .statebox .ico{width:44px;height:44px}\n.r2 .statebox[data-state=run]{background:var(--eq-on);color:var(--eq-on-ink);border-color:var(--eq-on)}\n.r2 .statebox[data-state=wait]{background:var(--panel-2)}\n.r2 .statebox[data-state=alarm]{background:#fff;border:4px solid var(--alarm-high)}\n.r2 .statebox[data-state=invalid]{border-style:dashed;background:transparent;color:var(--ink-3)}\n.r2 [data-kind=state]:not(.statebox){display:inline-flex;align-items:center;gap:6px}\n.r2 [data-kind=state][data-state=invalid]{color:var(--ink-3);font-weight:400}\n.r2 .ico{width:30px;height:30px;flex:none;fill:var(--eq-off);stroke:var(--ink-2);stroke-width:1.5}\n.r2 .ico text{font:700 12px var(--font);stroke:none;fill:var(--ink);text-anchor:middle}\n.r2 .hot .ico.p1,.r2 [data-state=alarm] .ico.p1,.r2 [data-prio=\"1\"]>.msg .ico{fill:var(--alarm-high);stroke:var(--alarm-high)}\n.r2 .hot .ico.p1 text,.r2 [data-state=alarm] .ico.p1 text,.r2 [data-prio=\"1\"]>.msg .ico text{fill:#fff}\n.r2 .hot .ico.p2,.r2 [data-prio=\"2\"]>.msg .ico{fill:var(--alarm-med);stroke:var(--ink)}\n.r2 .hot .ico.p3,.r2 [data-prio=\"3\"]>.msg .ico{fill:var(--alarm-low);stroke:var(--ink)}\n.r2 .prio{display:inline-flex;align-items:center;gap:8px}\n.r2 .led{display:flex;align-items:center;gap:10px;font-size:var(--fs)}\n.r2 .led i{width:22px;height:22px;border:2px solid var(--ink-2);background:var(--eq-off);flex:none}\n.r2 .led .led-v{margin-left:auto;font-weight:700;font-variant-numeric:tabular-nums}\n.r2 .led.on i{background:var(--eq-on)}\n.r2 .led.invalid i{border-style:dashed;background:transparent}\n.r2 .leds{display:grid;gap:10px}\n.r2 .btn{font:700 18px var(--font);height:56px;padding:0 22px;border:2px solid var(--ink-2);background:var(--eq-off);color:var(--ink);cursor:pointer;letter-spacing:.04em}\n.r2 .btn:hover{background:#fff}\n.r2 .btn:active{background:var(--panel-2)}\n.r2 .btn:disabled{border:2px dashed var(--line);background:transparent;color:var(--line);cursor:not-allowed}\n.r2 .btn.sm{height:44px;font-size:var(--fs)}\n.r2 .btn small{display:block;font:400 14px var(--font);letter-spacing:0}\n.r2 .seg{display:flex;gap:6px}\n.r2 .seg .btn{width:64px;padding:0}\n.r2 .seg .btn.sel{background:var(--eq-on);color:#fff;border-style:solid;border-color:var(--eq-on)}\n.r2 .bar{height:26px;border:2px solid var(--ink-2);background:var(--eq-off)}\n.r2 .bar i{display:block;height:100%;width:0;background:var(--eq-on);transition:width .4s}\n.r2 .bar.invalid{border-style:dashed;background:transparent}\n.r2 .bar.invalid i{width:0!important}\n.r2 .cells{display:grid;grid-template-columns:repeat(5,1fr);gap:10px;flex:1}\n.r2 .cells i{border:2px solid var(--ink-2);background:var(--eq-off);min-height:70px;display:flex;align-items:center;justify-content:center;font:700 26px var(--font);font-style:normal;color:var(--ink-3)}\n.r2 .cells i.on{background:var(--eq-on);color:#fff;border-color:var(--eq-on)}\n.r2 .cells.invalid i{border-style:dashed;background:transparent;color:var(--ink-3)}\n.r2 .stages{display:grid;gap:4px;margin:0;padding:0;list-style:none}\n.r2 .stages li{display:flex;gap:12px;align-items:center;padding:0 12px;min-height:38px;border:1px solid var(--line-2);background:var(--eq-off);font-size:15px}\n.r2 .stages li b{min-width:34px}\n.r2 .stages li.active{background:var(--eq-on);color:#fff;border-color:var(--eq-on);font-weight:700}\n.r2 .stages li.active::after{content:\"ACTIVA\";margin-left:auto;font-size:var(--fs-s);letter-spacing:.06em}\n.r2 .stages li.invalid{border-style:dashed;background:transparent;color:var(--ink-3)}\n.r2 .hs{display:grid;grid-template-columns:1fr 40px 1fr 40px 1fr 40px 1fr;align-items:stretch;flex:1}\n.r2 .hs .step{border:2px solid var(--ink-2);background:var(--eq-off);display:flex;flex-direction:column;justify-content:center;padding:10px 20px;gap:2px}\n.r2 .hs .step b{font-size:28px}\n.r2 .hs .step span{font-size:var(--fs-s)}\n.r2 .hs .step.on{background:var(--eq-on);color:#fff;border-color:var(--eq-on)}\n.r2 .hs .step.invalid{border-style:dashed;background:transparent;color:var(--ink-3)}\n.r2 .hs .arr{display:flex;align-items:center;justify-content:center;font-size:26px;color:var(--ink-2)}\n.r2 svg text{font-family:var(--font);fill:var(--ink)}\n.r2 .eq{fill:var(--panel-2);stroke:var(--ink-2);stroke-width:2}\n.r2 .eq-l{fill:var(--eq-off);stroke:var(--ink-2);stroke-width:2}\n.r2 #mimico{width:100%;flex:1;min-height:0;background:var(--bg);border:1px solid var(--line-2)}\n.r2 #mimico .belt{fill:var(--eq-off);stroke:var(--ink-2);stroke-width:2}\n.r2 #mimico .on .belt{fill:var(--eq-on)}\n.r2 #mimico .chev,.r2 #mimico .mv{visibility:hidden;fill:none;stroke:#fff;stroke-width:3}\n.r2 #mimico .mv{stroke:var(--ink)}\n.r2 #mimico .on .chev,.r2 #mimico .mv.on{visibility:visible}\n.r2 #mimico .sen rect{fill:var(--eq-off);stroke:var(--ink-2);stroke-width:2}\n.r2 #mimico .sen.on rect{fill:var(--eq-on)}\n.r2 #mimico .invalid{opacity:.45}\n.r2 #mimico .invalid rect{stroke-dasharray:5 4}\n.r2 #eje-x,.r2 #eje-z,.r2 #caja,.r2 #pinza rect{transition:transform .9s ease}\n.r2 #caja rect{fill:var(--panel-2);stroke:var(--ink);stroke-width:2}\n.r2 #sm .node rect{fill:var(--eq-off);stroke:var(--ink-2);stroke-width:2}\n.r2 #sm .node.active rect{fill:var(--eq-on);stroke:var(--eq-on)}\n.r2 #sm .node.active text{fill:#fff}\n.r2 #sm .node.invalid rect{stroke-dasharray:6 4;fill:none}\n.r2 #sm .node.invalid text{fill:var(--ink-3)}\n.r2 #sm .node.paro.on rect{fill:#fff;stroke:var(--alarm-high);stroke-width:5}\n.r2 #sm .lnk{fill:none;stroke:var(--ink-2);stroke-width:2}\n.r2 #sm{width:100%;flex:1;min-height:0}\n.r2 .trend{width:100%;flex:1;min-height:0;background:var(--eq-off);border:1px solid var(--line-2)}\n.r2 .trend path{fill:none;stroke:var(--ink);stroke-width:2}\n.r2 .trend line{stroke:var(--line-2)}\n.r2 .tbl{width:100%;border-collapse:collapse;font-size:15px}\n.r2 .tbl th{position:sticky;top:0;text-align:left;font-size:var(--fs-s);letter-spacing:.05em;text-transform:uppercase;color:var(--ink-2);background:var(--panel-2);padding:9px 12px;border-bottom:1px solid var(--line)}\n.r2 .tbl td{padding:9px 12px;border-bottom:1px solid var(--line-2);font-variant-numeric:tabular-nums}\n.r2 .tbl tr.active td{font-weight:700;background:#fff}\n.r2 .scroll{overflow:auto;min-height:0;flex:1;border:1px solid var(--line-2)}\n.r2 input{font:var(--fs) var(--font);height:44px;padding:0 10px;border:2px solid var(--ink-2);background:#fff;color:var(--ink)}\n.r2 label{font-size:var(--fs-s);color:var(--ink-3);display:grid;gap:4px}\n.r2 .note{font-size:var(--fs-s);color:var(--ink-3);margin:0}\n.r2 .aviso{font-size:20px;font-weight:600;padding:14px 16px;border:1px solid var(--line);background:var(--eq-off);min-height:56px}\n.r2 #confirm{position:absolute;inset:0;background:rgba(60,60,60,.55);display:flex;align-items:center;justify-content:center;z-index:9}\n.r2 #confirm .box{width:560px;background:var(--panel);border:2px solid var(--ink);padding:28px;display:grid;gap:20px}\n.r2 #confirm h3{margin:0;font-size:24px}\n.r2 #confirm p{margin:0;font-size:18px}\n.r2 #demo-ctl{position:absolute;right:8px;bottom:6px;display:flex;gap:4px;opacity:0;z-index:8}\n.r2 #demo-ctl:hover{opacity:1}\n.r2 #demo-ctl button{font:14px var(--font);padding:4px 8px;border:1px solid var(--line);background:var(--panel)}\n.r2 #demo-ctl button.sel{background:var(--ink-2);color:#fff}\n\n.r2 .hs.com{grid-template-columns:1fr 24px 1fr 24px 1fr}\n.r2 .hs.com .step.falla{background:#fff;border:3px dashed var(--ink);color:var(--ink)}\n.r2 .hs.com .step.falla span{font-weight:700}\n.r2 .prod-big{font-size:22px}\n.r2 .prod-f{display:flex;flex-direction:column;gap:4px}\n.r2 .prod-f .row{justify-content:space-between}\n.r2 .prod-f .prod-v{font-size:20px}\n.r2 .prod-d{font-variant-numeric:tabular-nums}\n.r2 .stack{display:flex;height:30px;border:2px solid var(--ink-2);background:var(--eq-off);flex:none}\n.r2 .stack i{display:block;height:100%;border-right:1px solid var(--bg)}\n.r2 .c-PRODUCIENDO{background:var(--eq-on)}\n.r2 .c-DETENIDA{background:#8f8f8f}\n.r2 .c-BLOQUEO_ROBOT{background:#adadad}\n.r2 .c-FALTA_CAJA{background:#c4c4c4}\n.r2 .c-SIN_DATOS,.r2 .c-SIN_COM,.r2 .c-PLC_SIN_EJECUTAR{background:repeating-linear-gradient(45deg,#d0d0d0 0 6px,#f4f4f4 6px 12px)}\n.r2 .c-PARADA_ALARMA{background:var(--alarm-med)}\n.r2 .c-EMERGENCIA{background:var(--alarm-high)}\n.r2 .sw{display:inline-block;width:14px;height:14px;border:1px solid var(--ink-2);margin-right:8px;vertical-align:-2px}\n.r2 #prod-turno .btn:disabled{border-style:dashed}\n.r2 .prod-alm{display:grid;grid-template-columns:1fr 1fr;gap:16px;min-height:0}\n.r2 .prod-kv-s{grid-template-columns:120px 1fr;gap:4px 10px;font-size:14px}\n.r2 .prod-kv-s dd{font-size:14px}\n.r2 .par{display:grid;grid-template-columns:110px 1fr 70px;gap:6px;align-items:center;font-size:13px;margin-bottom:4px}\n.r2 .par .bar{height:14px;border-width:1px}\n.r2 .prod-prio{font-size:13px}\n.r2 .prod-prio th,.r2 .prod-prio td{padding:3px 8px}\n.r2 .sobre{font-weight:700;text-decoration:underline}\n.r2 .tr-sel{display:flex;gap:6px}\n.r2 .tr-sel .btn{height:40px;font-size:15px;padding:0 14px}\n.r2 .tr-sel .btn.sel{background:var(--eq-on);color:#fff;border-color:var(--eq-on)}\n.r2 #linea-estados{border:1px solid var(--line-2);background:var(--eq-off)}\n.r2 #linea-estados rect.c-PRODUCIENDO{fill:var(--eq-on)}\n.r2 #linea-estados rect.c-DETENIDA{fill:#8f8f8f}\n.r2 #linea-estados rect.c-BLOQUEO_ROBOT{fill:#adadad}\n.r2 #linea-estados rect.c-FALTA_CAJA{fill:#c4c4c4}\n.r2 #linea-estados rect.c-SIN_DATOS,.r2 #linea-estados rect.c-SIN_COM,.r2 #linea-estados rect.c-PLC_SIN_EJECUTAR{fill:#e6e6e6}\n.r2 #linea-estados rect.c-PARADA_ALARMA{fill:var(--alarm-med)}\n.r2 #linea-estados rect.c-EMERGENCIA{fill:var(--alarm-high)}\n.r2 #linea-leyenda{display:flex;flex-wrap:wrap;align-items:center;font-size:14px}\n.r2 .trend circle.pt-ciclo{fill:var(--ink);stroke:none}\n.r2 select{font:var(--fs) var(--font);height:44px;padding:0 8px;border:2px solid var(--ink-2);background:#fff;color:var(--ink)}\n\n</style>\n",
        "storeOutMessages": false,
        "passthru": false,
        "resendOnRefresh": true,
        "templateScope": "local",
        "className": "",
        "x": 640,
        "y": 100,
        "wires": [
            [
                "r2dfunction0010"
            ]
        ]
    },
    {
        "id": "r2dcomment00002",
        "type": "comment",
        "z": "r2tab0000000006",
        "name": "B. Estado del PLC y del robot → pantalla",
        "info": "Cada 0,5 s arma el objeto de tags que usa el diseño (data-tag) desde el contexto global; solo envía si cambió (y cada 5 s igual, para pantallas nuevas).",
        "x": 250,
        "y": 160,
        "wires": []
    },
    {
        "id": "r2dinject000001",
        "type": "inject",
        "z": "r2tab0000000006",
        "name": "cada 0,5 s",
        "props": [
            {
                "p": "payload"
            },
            {
                "p": "topic",
                "vt": "str"
            }
        ],
        "repeat": "0.5",
        "crontab": "",
        "once": true,
        "onceDelay": "1",
        "topic": "",
        "payload": "",
        "payloadType": "date",
        "x": 120,
        "y": 200,
        "wires": [
            [
                "r2dfunction0001"
            ]
        ]
    },
    {
        "id": "r2dfunction0001",
        "type": "function",
        "z": "r2tab0000000006",
        "name": "Estado SCADA",
        "func": "const p = global.get('plc') || {};\nconst r = global.get('robot') || {};\nconst hayPlc = Object.keys(p).length > 0;\nconst b = v => (v ? 1 : 0);\nconst idx = (pre, n) => { for (let i = 0; i < n; i++) if (p[pre + i]) return i; return -1; };\nconst al = flow.get('alarmas') || { activa: {}, desde: {}, ack: {}, eventos: [] };\nconst avs = [global.get('avisoRobot'), global.get('avisoSCADA')].filter(Boolean).sort((a, c) => c.ts - a.ts);\nconst aviso = avs.length ? new Date(avs[0].ts).toLocaleTimeString('es-CO') + ' · ' + avs[0].texto : '—';\nconst num = (v, d) => (typeof v === 'number' && !Number.isNaN(v) ? v : d);\n// Coherencia PLC ↔ robot para 'Condiciones para operar': falla solo si la diferencia dura > 2 s\n// (el puente copia cada cambio en ≤ 0,5 s; sin esta espera el panel parpadearía en cada transición)\nconst tE = Date.now();\nconst ambos = hayPlc && global.get('robotComOK') === true;\nconst sync = (k, iguales) => { if (iguales) { context.set(k, null); return 1; } const t0 = context.get(k); if (!t0) { context.set(k, tE); return 1; } return tE - t0 < 2000 ? 1 : 0; };\nconst estado = {\n  PERM_READY_SYNC: ambos ? sync('difReady', !!p.ROBOT_READY === !!r.ROBOT_READY) : 0,\n  PERM_START_SYNC: ambos ? sync('difStart', !!p.ROBOT_START === !!r.ROBOT_START) : 0,\n  BTN_STOP_OK: b(p.SN_PP01_HS_02_STOP), BTN_ESTOP_OK: b(p.SN_PP01_HS_03_ESTOP),\n  PLC_COM: b(hayPlc && flow.get('plcCom') !== false),\n  ROBOT_COM_OK: b(global.get('robotComOK') === true),\n  ROBOT_EJEC: b(global.get('robotEjecutando') !== false), // RAPID v4: nVida avanza (sin dato aún = se asume que sí)\n  PROC_RUNNING: b(p.PROC_RUNNING), CNT_CAJAS: num(p.CNT_CAJAS, 0), CNT_PRESET: num(p.CNT_PRESET, 5),\n  ETAPA_PLANTA: idx('E', 11), ETAPA_LOTE: idx('R', 3), ETAPA_SEG: idx('S', 4),\n  BANDA_ENTRADA: b(p.SN_CV_101_01), BANDA_SALIDA: b(p.SN_CV_101_02),\n  EJE_X_POS: p.SN_PP01_MTR_X ? 100 : 0, EJE_Z_POS: p.SN_PP01_MTR_Z ? 100 : 0,\n  EJE_X_MOV: b(p.SN_PP01_AXIS_X_MOVING), EJE_Z_MOV: b(p.SN_PP01_AXIS_Z_MOVING), PINZA_CERRADA: b(p.SN_PP01_GR01),\n  SEN_CAJA_ENTRADA: b(p.SN_CV_101_01_ZS_01), SEN_CAJA_SALIDA: b(p.SN_CV_101_01_ZS_02), SEN_PINZA_CAJA: b(p.SN_PP01_GR01_ZS_01),\n  ROBOT_READY: b(r.ROBOT_READY), ROBOT_START: b(p.ROBOT_START), ROBOT_BUSY: b(r.ROBOT_BUSY), ROBOT_DONE: b(r.ROBOT_DONE), ROBOT_ESTOP: b(r.ROBOT_ESTOP),\n  nEstado: num(r.nEstado, 0), bParoActivo: b(r.bParoActivo), nCicloActual: num(r.nCicloActual, 0), nCiclosLote: num(r.nCiclosLote, 0),\n  nMetaCiclos: num(r.nMetaCiclos, 0), nCiclosRobot: num(r.nCiclosRobot, 0), nPath: num(r.nPath, 0),\n  PRE_CAJA_NO_LLEGA: num(p.ALM_PRE_CAJA_NO_LLEGA, ''), PRE_CAJA_PERDIDA: num(p.ALM_PRE_CAJA_PERDIDA, ''), PRE_ROBOT_NO_DISP: num(p.ALM_PRE_ROBOT_NO_DISP, ''),\n  PRE_PINZA_VACIA: num(p.ALM_PRE_PINZA_VACIA, ''),\n  T_MAX_CICLO: flow.get('tMaxCiclo') || 30,\n  ULTIMO_AVISO: aviso,\n  ALM_DESDE: al.desde, ALM_ACK: al.ack, EVENTOS: al.eventos.slice(0, 30),\n};\nfor (const t of ['ALM_EMERGENCIA', 'ROBOT_COM', 'ALM_CAJA_PERDIDA', 'ALM_PINZA_VACIA', 'ALM_ROBOT_NO_DISP', 'ROBOT_TIEMPO', 'ROBOT_SIN_ARRANQUE', 'ROBOT_DETENIDO', 'ALM_CAJA_NO_LLEGA']) estado[t] = b(al.activa[t]);\nconst key = JSON.stringify(estado);\nconst now = Date.now();\nif (key === context.get('key') && now - (context.get('ts') || 0) < 5000) return null;\ncontext.set('key', key); context.set('ts', now);\nreturn { topic: 'estado', payload: estado };",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 330,
        "y": 200,
        "wires": [
            [
                "r2dtemplate0001"
            ]
        ]
    },
    {
        "id": "r2dstatus000001",
        "type": "status",
        "z": "r2tab0000000006",
        "name": "estado del endpoint eth-ip",
        "scope": [
            "r2dethout000001",
            "r2dethout000002",
            "r2dethout000003",
            "r2dethout000004",
            "r2dethout000005",
            "r2dethout000006",
            "r2dethout000007",
            "r2dethout000008",
            "r2dethout000009",
            "r2dethout000010"
        ],
        "x": 150,
        "y": 250,
        "wires": [
            [
                "r2dfunction0011"
            ]
        ]
    },
    {
        "id": "r2dfunction0011",
        "type": "function",
        "z": "r2tab0000000006",
        "name": "Comunicación PLC",
        "func": "// eth-ip: online = verde; connecting = amarillo; offline / error = rojo\nconst ok = msg.status && msg.status.fill === 'green';\nflow.set('plcCom', ok);\nglobal.set('plcCom', ok); // la capa de nivel 3 (pestaña 07) también lo usa\nnode.status({ fill: ok ? 'green' : 'red', shape: 'dot', text: ok ? 'PLC OK' : 'PLC: ' + (msg.status && msg.status.text) });\nreturn null;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 380,
        "y": 250,
        "wires": [
            []
        ]
    },
    {
        "id": "r2dcomment00003",
        "type": "comment",
        "z": "r2tab0000000006",
        "name": "C. Comandos de la pantalla → PLC (pulso 1 s), robot (link a la 05), alarmas, presets y consulta",
        "info": "",
        "x": 330,
        "y": 310,
        "wires": []
    },
    {
        "id": "r2dfunction0010",
        "type": "function",
        "z": "r2tab0000000006",
        "name": "Comandos del SCADA",
        "func": "// ===== scada_logica.js (incrustado por gen06_Dashboard.js; no editar aquí) =====\n// Lógica pura del SCADA (pestaña 06). Sin dependencias: gen06_Dashboard.js la incrusta en los function nodes.\n// Pruebas: node --test node-red/propuestas/scada/test/\n\n// ---------- Alarma del robot: \"Robot no ejecuta la orden\" (ROBOT_SIN_ARRANQUE) ----------\n// El robot tiene START (lo ve en su PERS) y no está ni BUSY ni DONE por más de 10 s. Casos reales:\n//  · simulación de RobotStudio detenida: el Gateway sigue entregando los últimos valores (p. ej. READY = 1);\n//  · programa RAPID reiniciado desde main con START = 1 ya activo: queda en nEstado 4 (\"bajar START\", READY = 0)\n//    mientras el PLC mantiene START esperando DONE → bloqueo del handshake.\n// Con DONE = 1 no es falla: el robot terminó y espera que el PLC baje START.\nconst SIN_ARRANQUE_MS = 10000;\nfunction evaluarSinArranque(st = {}, { robot = {}, comOK }, now) {\n  const cond = comOK === true && robot.ROBOT_START === true && robot.ROBOT_BUSY !== true && robot.ROBOT_DONE !== true;\n  const desde = cond ? (st.desde ?? now) : null;\n  return { st: { ...st, desde }, activa: cond && now - desde > SIN_ARRANQUE_MS };\n}\n\n// Causa legible de que el robot tenga START y no la ejecute (según nEstado)\nfunction causaSinArranque(robot = {}) {\n  if (robot.nEstado === 4) return 'el robot espera que START baje: el programa RAPID se reinició con una orden pendiente (bloqueo del handshake; START no baja hasta DONE)';\n  return 'el robot recibió START y no arrancó (¿simulación de RobotStudio o programa RAPID detenido?)';\n}\n\n// ---------- RESET CONTADOR: por qué no puede actuar (null = sí puede) ----------\n// El Ladder solo reinicia CNT_CAJAS con G2 en R0 (sin orden al robot): XIC(SCADA_RESET_CNT) XIC(R0) MOV(0, CNT_CAJAS)\nfunction motivoNoResetCnt({ plc = {}, robot = {}, plcCom }) {\n  if (plcCom === false) return 'sin comunicación con el PLC';\n  if (plc.PROC_RUNNING) return 'la planta está en marcha: deténgala con STOP primero';\n  if (plc.R1) {\n    if (robot.ROBOT_START && !robot.ROBOT_BUSY && !robot.ROBOT_DONE) return causaSinArranque(robot) + '; el contador se reinicia solo cuando el robot termine';\n    return 'hay una orden al robot en curso (lote completo, G2 en R1): el contador se reinicia solo cuando el robot termine';\n  }\n  if (plc.R2) return 'el lote se está cerrando (G2 en R2): espere un instante';\n  if (!plc.R0) return 'el GRAFCET del lote (G2) no está en reposo (R0)';\n  return null;\n}\n\n\n// ===== fin de scada_logica.js =====\n// Salidas: 1 START · 2 STOP · 3 RESET · 4 RESET CONTADOR · 5 ACK (PLC) · 6 ACK (alarmas del robot)\n//          7 N → 05 · 8 reiniciar lotes → 05 · 9 presets PLC · 10 tiempo máx. robot · 11 consulta · 12 cajas por lote\n//          13 capa de nivel 3 → 07 (todo topic 'mes_*': turnos, PRI, tendencias, registros)\nconst outs = new Array(13).fill(null);\nif (typeof msg.topic === 'string' && msg.topic.startsWith('mes_')) {\n  outs[12] = { topic: msg.topic, payload: msg.payload, ventana: msg.ventana, tipo: msg.tipo, desde: msg.desde, hasta: msg.hasta };\n  node.status({ fill: 'blue', shape: 'dot', text: msg.topic + ' ' + (msg.payload ?? '') });\n  return outs;\n}\nconst cmd = { CMD_START: 0, CMD_STOP: 1, CMD_RESET: 2, CMD_RESET_CONTADOR: 3, CMD_REINICIAR_LOTES: 7 };\nconst pre = { PRE_CAJA_NO_LLEGA: 'ALM_PRE_CAJA_NO_LLEGA', PRE_CAJA_PERDIDA: 'ALM_PRE_CAJA_PERDIDA', PRE_ROBOT_NO_DISP: 'ALM_PRE_ROBOT_NO_DISP', PRE_PINZA_VACIA: 'ALM_PRE_PINZA_VACIA' };\nif (msg.topic === 'cmd' && msg.payload === 'CMD_RESET_CONTADOR') {\n  // El Ladder solo reinicia CNT_CAJAS con G2 en R0: si no se puede, se explica la causa (decisión de Juan) y no se envía el pulso\n  const p = global.get('plc') || {};\n  const motivo = motivoNoResetCnt({ plc: p, robot: global.get('robot') || {}, plcCom: global.get('plcCom') !== false && Object.keys(p).length > 0 });\n  if (motivo) {\n    global.set('avisoSCADA', { texto: 'No se pudo reiniciar el contador: ' + motivo, ts: Date.now() });\n    node.status({ fill: 'red', shape: 'ring', text: 'RESET CNT rechazado' });\n    return null;\n  }\n  // Confirmación: 1,5 s después del pulso se verifica que el PLC lo haya aplicado\n  setTimeout(() => {\n    const q = global.get('plc') || {};\n    global.set('avisoSCADA', { texto: q.CNT_CAJAS === 0 ? 'Contador de cajas reiniciado' : 'No se pudo reiniciar el contador: el PLC no lo aplicó (' + (motivoNoResetCnt({ plc: q, robot: global.get('robot') || {}, plcCom: true }) || 'causa no identificada') + ')', ts: Date.now() });\n  }, 1500);\n}\nif (msg.topic === 'cmd') {\n  if (msg.payload === 'CMD_ACK_ALARMAS') { outs[4] = { payload: true }; outs[5] = { topic: 'ack' }; }\n  else if (msg.payload in cmd) outs[cmd[msg.payload]] = { payload: true };\n  else { node.warn('Comando desconocido: ' + msg.payload); return null; }\n} else if (msg.topic === 'N') outs[6] = { payload: msg.payload };\nelse if (msg.topic === 'cfg' && msg.tag in pre) outs[8] = { topic: pre[msg.tag], payload: msg.payload };\nelse if (msg.topic === 'cfg' && msg.tag === 'T_MAX_CICLO') outs[9] = { topic: 'tMax', payload: msg.payload };\nelse if (msg.topic === 'consulta') outs[10] = { topic: 'consulta', desde: msg.desde, hasta: msg.hasta };\nelse if (msg.topic === 'cfg' && msg.tag === 'CNT_PRESET') outs[11] = { payload: msg.payload };\nelse return null;\nnode.status({ fill: 'blue', shape: 'dot', text: msg.topic + ' ' + (msg.tag || '') + ' ' + msg.payload });\nreturn outs;",
        "outputs": 13,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 380,
        "y": 420,
        "wires": [
            [
                "r2dtrigger00001"
            ],
            [
                "r2dtrigger00002"
            ],
            [
                "r2dtrigger00003"
            ],
            [
                "r2dtrigger00004"
            ],
            [
                "r2dtrigger00005"
            ],
            [
                "r2dfunction0002"
            ],
            [
                "r2dlinkout00001"
            ],
            [
                "r2dlinkout00002"
            ],
            [
                "r2dfunction0006"
            ],
            [
                "r2dfunction0002"
            ],
            [
                "r2dfunction0004"
            ],
            [
                "r2dfunction0015"
            ],
            [
                "r2dlinkout00003"
            ]
        ]
    },
    {
        "id": "r2dfunction0015",
        "type": "function",
        "z": "r2tab0000000006",
        "name": "Validar cajas por lote",
        "func": "// CNT_PRESET solo se compara en el Ladder (T1, T2, T10, T11, TR1): basta con escribirlo.\n// Regla: 1..10, sin orden al robot (G2 en R0) y mayor que las cajas ya contadas. Si se subiera en E10\n// con el robot trabajando, T11 (CNT < PRESET) haría arrancar la planta y R2 borraría cajas del conteo.\nconst p = global.get('plc') || {};\nconst aviso = t => global.set('avisoSCADA', { texto: t, ts: Date.now() });\nconst v = Number(msg.payload);\nconst rechazo = t => { aviso('Cajas por lote rechazado: ' + t); node.status({ fill: 'red', shape: 'ring', text: t }); return null; };\nif (!Number.isInteger(v) || v < 1 || v > 10) return rechazo(msg.payload + ' (entero de 1 a 10)');\nif (!p.R0) return rechazo('hay una orden al robot en curso (G2 fuera de R0)');\nif (v <= (p.CNT_CAJAS || 0)) return rechazo('debe ser mayor que las cajas ya contadas (' + p.CNT_CAJAS + ')');\naviso('Cajas por lote = ' + v + ' enviado al PLC');\nnode.status({ fill: 'blue', shape: 'dot', text: 'CNT_PRESET = ' + v });\nreturn { payload: v };",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 640,
        "y": 800,
        "wires": [
            [
                "r2dethout000010"
            ]
        ]
    },
    {
        "id": "r2dethout000010",
        "type": "eth-ip out",
        "z": "r2tab0000000006",
        "endpoint": "r2ethipep000002",
        "variable": "CNT_PRESET",
        "program": "",
        "name": "PLC CNT_PRESET",
        "x": 880,
        "y": 800,
        "wires": []
    },
    {
        "id": "r2dtrigger00001",
        "type": "trigger",
        "z": "r2tab0000000006",
        "name": "pulso 1 s",
        "op1": "true",
        "op2": "false",
        "op1type": "bool",
        "op2type": "bool",
        "duration": "1",
        "extend": false,
        "overrideDelay": false,
        "units": "s",
        "reset": "",
        "bytopic": "all",
        "topic": "topic",
        "outputs": 1,
        "x": 640,
        "y": 340,
        "wires": [
            [
                "r2dethout000001"
            ]
        ]
    },
    {
        "id": "r2dethout000001",
        "type": "eth-ip out",
        "z": "r2tab0000000006",
        "endpoint": "r2ethipep000002",
        "variable": "SCADA_START",
        "program": "",
        "name": "PLC SCADA_START",
        "x": 860,
        "y": 340,
        "wires": []
    },
    {
        "id": "r2dtrigger00002",
        "type": "trigger",
        "z": "r2tab0000000006",
        "name": "pulso 1 s",
        "op1": "true",
        "op2": "false",
        "op1type": "bool",
        "op2type": "bool",
        "duration": "1",
        "extend": false,
        "overrideDelay": false,
        "units": "s",
        "reset": "",
        "bytopic": "all",
        "topic": "topic",
        "outputs": 1,
        "x": 640,
        "y": 380,
        "wires": [
            [
                "r2dethout000002"
            ]
        ]
    },
    {
        "id": "r2dethout000002",
        "type": "eth-ip out",
        "z": "r2tab0000000006",
        "endpoint": "r2ethipep000002",
        "variable": "SCADA_STOP",
        "program": "",
        "name": "PLC SCADA_STOP",
        "x": 860,
        "y": 380,
        "wires": []
    },
    {
        "id": "r2dtrigger00003",
        "type": "trigger",
        "z": "r2tab0000000006",
        "name": "pulso 1 s",
        "op1": "true",
        "op2": "false",
        "op1type": "bool",
        "op2type": "bool",
        "duration": "1",
        "extend": false,
        "overrideDelay": false,
        "units": "s",
        "reset": "",
        "bytopic": "all",
        "topic": "topic",
        "outputs": 1,
        "x": 640,
        "y": 420,
        "wires": [
            [
                "r2dethout000003"
            ]
        ]
    },
    {
        "id": "r2dethout000003",
        "type": "eth-ip out",
        "z": "r2tab0000000006",
        "endpoint": "r2ethipep000002",
        "variable": "SCADA_RESET",
        "program": "",
        "name": "PLC SCADA_RESET",
        "x": 860,
        "y": 420,
        "wires": []
    },
    {
        "id": "r2dtrigger00004",
        "type": "trigger",
        "z": "r2tab0000000006",
        "name": "pulso 1 s",
        "op1": "true",
        "op2": "false",
        "op1type": "bool",
        "op2type": "bool",
        "duration": "1",
        "extend": false,
        "overrideDelay": false,
        "units": "s",
        "reset": "",
        "bytopic": "all",
        "topic": "topic",
        "outputs": 1,
        "x": 640,
        "y": 460,
        "wires": [
            [
                "r2dethout000004"
            ]
        ]
    },
    {
        "id": "r2dethout000004",
        "type": "eth-ip out",
        "z": "r2tab0000000006",
        "endpoint": "r2ethipep000002",
        "variable": "SCADA_RESET_CNT",
        "program": "",
        "name": "PLC SCADA_RESET_CNT",
        "x": 860,
        "y": 460,
        "wires": []
    },
    {
        "id": "r2dtrigger00005",
        "type": "trigger",
        "z": "r2tab0000000006",
        "name": "pulso 1 s",
        "op1": "true",
        "op2": "false",
        "op1type": "bool",
        "op2type": "bool",
        "duration": "1",
        "extend": false,
        "overrideDelay": false,
        "units": "s",
        "reset": "",
        "bytopic": "all",
        "topic": "topic",
        "outputs": 1,
        "x": 640,
        "y": 500,
        "wires": [
            [
                "r2dethout000005"
            ]
        ]
    },
    {
        "id": "r2dethout000005",
        "type": "eth-ip out",
        "z": "r2tab0000000006",
        "endpoint": "r2ethipep000002",
        "variable": "SCADA_ALM_ACK",
        "program": "",
        "name": "PLC SCADA_ALM_ACK",
        "x": 860,
        "y": 500,
        "wires": []
    },
    {
        "id": "r2dlinkout00001",
        "type": "link out",
        "z": "r2tab0000000006",
        "name": "→ 05: N",
        "mode": "link",
        "links": [
            "r2plinkin000001"
        ],
        "x": 620,
        "y": 560,
        "wires": []
    },
    {
        "id": "r2dlinkout00002",
        "type": "link out",
        "z": "r2tab0000000006",
        "name": "→ 05: reiniciar lotes",
        "mode": "link",
        "links": [
            "r2plinkin000002"
        ],
        "x": 650,
        "y": 600,
        "wires": []
    },
    {
        "id": "r2dfunction0006",
        "type": "function",
        "z": "r2tab0000000006",
        "name": "Validar preset",
        "func": "const lim = { ALM_PRE_CAJA_NO_LLEGA: [1000, 120000], ALM_PRE_CAJA_PERDIDA: [50, 5000], ALM_PRE_ROBOT_NO_DISP: [1000, 120000], ALM_PRE_PINZA_VACIA: [500, 30000] };\nconst orden = ['ALM_PRE_CAJA_NO_LLEGA', 'ALM_PRE_CAJA_PERDIDA', 'ALM_PRE_ROBOT_NO_DISP', 'ALM_PRE_PINZA_VACIA'];\nconst [min, max] = lim[msg.topic] || [];\nconst v = Number(msg.payload);\nif (min === undefined || !Number.isInteger(v) || v < min || v > max) {\n  global.set('avisoSCADA', { texto: msg.topic + ' rechazado: ' + msg.payload + ' (entero de ' + min + ' a ' + max + ' ms)', ts: Date.now() });\n  node.status({ fill: 'red', shape: 'ring', text: 'rechazado ' + msg.topic });\n  return null;\n}\nglobal.set('avisoSCADA', { texto: msg.topic + ' = ' + v + ' ms enviado al PLC', ts: Date.now() });\nnode.status({ fill: 'blue', shape: 'dot', text: msg.topic + ' = ' + v });\nconst outs = [null, null, null, null];\nouts[orden.indexOf(msg.topic)] = { payload: v };\nreturn outs;",
        "outputs": 4,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 640,
        "y": 660,
        "wires": [
            [
                "r2dethout000006"
            ],
            [
                "r2dethout000007"
            ],
            [
                "r2dethout000008"
            ],
            [
                "r2dethout000009"
            ]
        ]
    },
    {
        "id": "r2dethout000006",
        "type": "eth-ip out",
        "z": "r2tab0000000006",
        "endpoint": "r2ethipep000002",
        "variable": "ALM_PRE_CAJA_NO_LLEGA",
        "program": "",
        "name": "PLC ALM_PRE_CAJA_NO_LLEGA",
        "x": 880,
        "y": 620,
        "wires": []
    },
    {
        "id": "r2dethout000007",
        "type": "eth-ip out",
        "z": "r2tab0000000006",
        "endpoint": "r2ethipep000002",
        "variable": "ALM_PRE_CAJA_PERDIDA",
        "program": "",
        "name": "PLC ALM_PRE_CAJA_PERDIDA",
        "x": 880,
        "y": 660,
        "wires": []
    },
    {
        "id": "r2dethout000008",
        "type": "eth-ip out",
        "z": "r2tab0000000006",
        "endpoint": "r2ethipep000002",
        "variable": "ALM_PRE_ROBOT_NO_DISP",
        "program": "",
        "name": "PLC ALM_PRE_ROBOT_NO_DISP",
        "x": 880,
        "y": 700,
        "wires": []
    },
    {
        "id": "r2dethout000009",
        "type": "eth-ip out",
        "z": "r2tab0000000006",
        "endpoint": "r2ethipep000002",
        "variable": "ALM_PRE_PINZA_VACIA",
        "program": "",
        "name": "PLC ALM_PRE_PINZA_VACIA",
        "x": 880,
        "y": 740,
        "wires": []
    },
    {
        "id": "r2dcomment00004",
        "type": "comment",
        "z": "r2tab0000000006",
        "name": "D. Alarmas: 4 del PLC + 2 del robot, reconocimiento y eventos en SQLite",
        "info": "PLC: ALM_* enclavadas en el Ladder; RECONOCER manda el pulso SCADA_ALM_ACK (el PLC borra las que ya no tienen la condición) y marca como reconocidas las que siguen activas. Robot (calculadas aquí): comunicación perdida y rutina que excede tiempo × N (sin contar el paro). Eventos: Aparición, Reconocimiento, Normalización → tabla alarmas_eventos.",
        "x": 260,
        "y": 760,
        "wires": []
    },
    {
        "id": "r2dinject000003",
        "type": "inject",
        "z": "r2tab0000000006",
        "name": "cada 0,5 s",
        "props": [
            {
                "p": "payload"
            },
            {
                "p": "topic",
                "vt": "str"
            }
        ],
        "repeat": "0.5",
        "crontab": "",
        "once": true,
        "onceDelay": "1.5",
        "topic": "tick",
        "payload": "",
        "payloadType": "date",
        "x": 120,
        "y": 800,
        "wires": [
            [
                "r2dfunction0002"
            ]
        ]
    },
    {
        "id": "r2dfunction0002",
        "type": "function",
        "z": "r2tab0000000006",
        "name": "Alarmas",
        "func": "// ===== scada_logica.js (incrustado por gen06_Dashboard.js; no editar aquí) =====\n// Lógica pura del SCADA (pestaña 06). Sin dependencias: gen06_Dashboard.js la incrusta en los function nodes.\n// Pruebas: node --test node-red/propuestas/scada/test/\n\n// ---------- Alarma del robot: \"Robot no ejecuta la orden\" (ROBOT_SIN_ARRANQUE) ----------\n// El robot tiene START (lo ve en su PERS) y no está ni BUSY ni DONE por más de 10 s. Casos reales:\n//  · simulación de RobotStudio detenida: el Gateway sigue entregando los últimos valores (p. ej. READY = 1);\n//  · programa RAPID reiniciado desde main con START = 1 ya activo: queda en nEstado 4 (\"bajar START\", READY = 0)\n//    mientras el PLC mantiene START esperando DONE → bloqueo del handshake.\n// Con DONE = 1 no es falla: el robot terminó y espera que el PLC baje START.\nconst SIN_ARRANQUE_MS = 10000;\nfunction evaluarSinArranque(st = {}, { robot = {}, comOK }, now) {\n  const cond = comOK === true && robot.ROBOT_START === true && robot.ROBOT_BUSY !== true && robot.ROBOT_DONE !== true;\n  const desde = cond ? (st.desde ?? now) : null;\n  return { st: { ...st, desde }, activa: cond && now - desde > SIN_ARRANQUE_MS };\n}\n\n// Causa legible de que el robot tenga START y no la ejecute (según nEstado)\nfunction causaSinArranque(robot = {}) {\n  if (robot.nEstado === 4) return 'el robot espera que START baje: el programa RAPID se reinició con una orden pendiente (bloqueo del handshake; START no baja hasta DONE)';\n  return 'el robot recibió START y no arrancó (¿simulación de RobotStudio o programa RAPID detenido?)';\n}\n\n// ---------- RESET CONTADOR: por qué no puede actuar (null = sí puede) ----------\n// El Ladder solo reinicia CNT_CAJAS con G2 en R0 (sin orden al robot): XIC(SCADA_RESET_CNT) XIC(R0) MOV(0, CNT_CAJAS)\nfunction motivoNoResetCnt({ plc = {}, robot = {}, plcCom }) {\n  if (plcCom === false) return 'sin comunicación con el PLC';\n  if (plc.PROC_RUNNING) return 'la planta está en marcha: deténgala con STOP primero';\n  if (plc.R1) {\n    if (robot.ROBOT_START && !robot.ROBOT_BUSY && !robot.ROBOT_DONE) return causaSinArranque(robot) + '; el contador se reinicia solo cuando el robot termine';\n    return 'hay una orden al robot en curso (lote completo, G2 en R1): el contador se reinicia solo cuando el robot termine';\n  }\n  if (plc.R2) return 'el lote se está cerrando (G2 en R2): espere un instante';\n  if (!plc.R0) return 'el GRAFCET del lote (G2) no está en reposo (R0)';\n  return null;\n}\n\n\n// ===== fin de scada_logica.js =====\nconst pad = n => String(n).padStart(2, '0');\nconst fecha = t => { const d = new Date(t); return d.getFullYear() + '-' + pad(d.getMonth() + 1) + '-' + pad(d.getDate()) + ' ' + pad(d.getHours()) + ':' + pad(d.getMinutes()) + ':' + pad(d.getSeconds()); };\nconst now = Date.now();\nconst al = flow.get('alarmas') || { activa: {}, desde: {}, ack: {}, eventos: [] };\nconst st = context.get('st') || { com: false, tiempo: false, busyMs: 0, lastTick: 0 };\nconst db = [];\nconst ev = (evento, tag) => {\n  const f = fecha(now);\n  al.eventos.unshift([f, evento, tag]);\n  if (al.eventos.length > 50) al.eventos.length = 50;\n  db.push({ topic: 'INSERT INTO alarmas_eventos (ts, fecha, evento, alarma) VALUES ($ts, $fecha, $evento, $alarma)', payload: [now, f, evento, tag] });\n};\nif (msg.semilla === 'eventos') {\n  const prev = (msg.payload || []).map(r => [r.fecha, r.evento, r.alarma]);\n  al.eventos = al.eventos.concat(prev).slice(0, 50);\n  flow.set('alarmas', al);\n  return null;\n}\nif (msg.topic === 'tMax') {\n  const t = Number(msg.payload);\n  if (t >= 5 && t <= 600) { flow.set('tMaxCiclo', t); global.set('avisoSCADA', { texto: 'Tiempo máx. por ciclo del robot = ' + t + ' s', ts: now }); }\n  else global.set('avisoSCADA', { texto: 'Tiempo máx. rechazado: ' + msg.payload + ' (5 a 600 s)', ts: now });\n  return null;\n}\nconst p = global.get('plc') || {};\nconst r = global.get('robot') || {};\nconst comFalla = global.get('robotComOK') === false; // undefined al arrancar no es falla\nconst tMax = flow.get('tMaxCiclo') || 30;\nconst dt = st.lastTick ? now - st.lastTick : 0;\nst.lastTick = now;\nif (r.ROBOT_BUSY && !comFalla) { if (!r.bParoActivo) st.busyMs += dt; } else st.busyMs = 0;\nconst nLote = Math.max(1, Number(r.nCiclosLote) || 1);\nconst tiempoFalla = st.busyMs > tMax * 1000 * nLote;\nif (comFalla) st.com = true;\nif (tiempoFalla) st.tiempo = true;\n// Robot no arranca: tiene START y sigue en READY sin BUSY > 10 s (simulación o RAPID detenido; READY es un valor viejo)\nconst sa = evaluarSinArranque(st.sinArranque, { robot: r, comOK: global.get('robotComOK') === true }, now);\nst.sinArranque = sa.st;\n// Robot detenido (RAPID v4): hay comunicación con el Gateway pero nVida no avanza (simulación o programa detenido)\nconst detenido = global.get('robotComOK') === true && global.get('robotEjecutando') === false;\nif (detenido) st.det = true;\nif (sa.activa && !st.sinArr) global.set('avisoSCADA', { texto: 'Robot no ejecuta la orden: ' + causaSinArranque(r), ts: now });\nif (sa.activa) st.sinArr = true;\nconst actual = {\n  ALM_EMERGENCIA: !!p.ALM_EMERGENCIA, ROBOT_COM: st.com, ALM_CAJA_PERDIDA: !!p.ALM_CAJA_PERDIDA,\n  ALM_ROBOT_NO_DISP: !!p.ALM_ROBOT_NO_DISP, ROBOT_TIEMPO: st.tiempo, ALM_CAJA_NO_LLEGA: !!p.ALM_CAJA_NO_LLEGA,\n  ALM_PINZA_VACIA: !!p.ALM_PINZA_VACIA, ROBOT_SIN_ARRANQUE: !!st.sinArr, ROBOT_DETENIDO: !!st.det,\n};\nif (msg.topic === 'ack') {\n  for (const t in actual) if (actual[t] && !al.ack[t]) { al.ack[t] = true; ev('Reconocimiento', t); }\n  if (!comFalla && st.com) { st.com = false; actual.ROBOT_COM = false; }\n  if (!tiempoFalla && st.tiempo) { st.tiempo = false; actual.ROBOT_TIEMPO = false; }\n  if (!sa.activa && st.sinArr) { st.sinArr = false; actual.ROBOT_SIN_ARRANQUE = false; }\n  if (!detenido && st.det) { st.det = false; actual.ROBOT_DETENIDO = false; }\n}\nfor (const t in actual) {\n  if (actual[t] && !al.activa[t]) { al.desde[t] = fecha(now); al.ack[t] = false; ev('Aparición', t); }\n  if (!actual[t] && al.activa[t]) { delete al.desde[t]; delete al.ack[t]; ev('Normalización', t); }\n}\nal.activa = actual;\ncontext.set('st', st);\nflow.set('alarmas', al);\nreturn db.length ? [db] : null;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 340,
        "y": 840,
        "wires": [
            [
                "r2dsqlite000004"
            ]
        ]
    },
    {
        "id": "r2dsqlite000004",
        "type": "sqlite",
        "z": "r2tab0000000006",
        "mydb": "r2dsqlitedb0001",
        "sqlquery": "msg.topic",
        "sql": "",
        "name": "SQLite: eventos de alarma",
        "x": 580,
        "y": 840,
        "wires": [
            []
        ]
    },
    {
        "id": "r2dcomment00005",
        "type": "comment",
        "z": "r2tab0000000006",
        "name": "E. Históricos (SQLite) y tendencias de 15 min",
        "info": "Guarda CNT_CAJAS, PROC_RUNNING (PLC), ROBOT_BUSY y nCiclosRobot (robot) al cambiar y cada 60 s. El búfer de tendencias (contexto de flujo) se siembra desde SQLite al arrancar.",
        "x": 230,
        "y": 920,
        "wires": []
    },
    {
        "id": "r2dinject000004",
        "type": "inject",
        "z": "r2tab0000000006",
        "name": "crear tablas",
        "props": [
            {
                "p": "topic",
                "vt": "str"
            }
        ],
        "repeat": "",
        "crontab": "",
        "once": true,
        "onceDelay": "0.5",
        "topic": "CREATE TABLE IF NOT EXISTS historicos (id INTEGER PRIMARY KEY AUTOINCREMENT, ts INTEGER NOT NULL, fecha TEXT NOT NULL, equipo TEXT NOT NULL, variable TEXT NOT NULL, valor REAL); CREATE INDEX IF NOT EXISTS ix_historicos_ts ON historicos (ts); CREATE TABLE IF NOT EXISTS alarmas_eventos (id INTEGER PRIMARY KEY AUTOINCREMENT, ts INTEGER NOT NULL, fecha TEXT NOT NULL, evento TEXT NOT NULL, alarma TEXT NOT NULL);",
        "payload": "",
        "payloadType": "date",
        "x": 130,
        "y": 960,
        "wires": [
            [
                "r2dsqlite000001"
            ]
        ]
    },
    {
        "id": "r2dsqlite000001",
        "type": "sqlite",
        "z": "r2tab0000000006",
        "mydb": "r2dsqlitedb0001",
        "sqlquery": "batch",
        "sql": "",
        "name": "SQLite: crear tablas",
        "x": 360,
        "y": 960,
        "wires": [
            []
        ]
    },
    {
        "id": "r2dinject000006",
        "type": "inject",
        "z": "r2tab0000000006",
        "name": "sembrar al arrancar",
        "props": [
            {
                "p": "payload"
            },
            {
                "p": "topic",
                "vt": "str"
            }
        ],
        "repeat": "",
        "crontab": "",
        "once": true,
        "onceDelay": "2.5",
        "topic": "",
        "payload": "",
        "payloadType": "date",
        "x": 150,
        "y": 1000,
        "wires": [
            [
                "r2dfunction0012"
            ]
        ]
    },
    {
        "id": "r2dfunction0012",
        "type": "function",
        "z": "r2tab0000000006",
        "name": "Consultas de arranque",
        "func": "return [\n  { topic: 'SELECT ts, variable, valor FROM historicos WHERE ts >= $desde ORDER BY ts', payload: [Date.now() - 15 * 60000], semilla: 'trend' },\n  { topic: 'SELECT fecha, evento, alarma FROM alarmas_eventos ORDER BY id DESC LIMIT 50', payload: [], semilla: 'eventos' },\n];",
        "outputs": 2,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 370,
        "y": 1000,
        "wires": [
            [
                "r2dsqlite000005"
            ],
            [
                "r2dsqlite000006"
            ]
        ]
    },
    {
        "id": "r2dsqlite000005",
        "type": "sqlite",
        "z": "r2tab0000000006",
        "mydb": "r2dsqlitedb0001",
        "sqlquery": "msg.topic",
        "sql": "",
        "name": "SQLite: semilla tendencias",
        "x": 600,
        "y": 980,
        "wires": [
            [
                "r2dfunction0013"
            ]
        ]
    },
    {
        "id": "r2dsqlite000006",
        "type": "sqlite",
        "z": "r2tab0000000006",
        "mydb": "r2dsqlitedb0001",
        "sqlquery": "msg.topic",
        "sql": "",
        "name": "SQLite: semilla eventos",
        "x": 600,
        "y": 1020,
        "wires": [
            [
                "r2dfunction0002"
            ]
        ]
    },
    {
        "id": "r2dfunction0013",
        "type": "function",
        "z": "r2tab0000000006",
        "name": "Sembrar tendencias",
        "func": "const buf = flow.get('trendBuf') || {};\nconst sem = {};\nfor (const r of msg.payload || []) {\n  const a = (sem[r.variable] = sem[r.variable] || []);\n  if (!a.length || a[a.length - 1][1] !== r.valor) a.push([r.ts, r.valor]);\n}\nfor (const v in sem) {\n  const desde = buf[v] && buf[v].length ? buf[v][0][0] : Infinity;\n  buf[v] = sem[v].filter(pt => pt[0] < desde).concat(buf[v] || []);\n}\nflow.set('trendBuf', buf);\nnode.status({ fill: 'grey', shape: 'dot', text: (msg.payload || []).length + ' registros sembrados' });\nreturn null;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 830,
        "y": 980,
        "wires": [
            []
        ]
    },
    {
        "id": "r2dinject000005",
        "type": "inject",
        "z": "r2tab0000000006",
        "name": "cada 1 s",
        "props": [
            {
                "p": "payload"
            },
            {
                "p": "topic",
                "vt": "str"
            }
        ],
        "repeat": "1",
        "crontab": "",
        "once": true,
        "onceDelay": "2",
        "topic": "",
        "payload": "",
        "payloadType": "date",
        "x": 120,
        "y": 1060,
        "wires": [
            [
                "r2dfunction0003"
            ]
        ]
    },
    {
        "id": "r2dfunction0003",
        "type": "function",
        "z": "r2tab0000000006",
        "name": "Registrar históricos",
        "func": "const pad = n => String(n).padStart(2, '0');\nconst fecha = t => { const d = new Date(t); return d.getFullYear() + '-' + pad(d.getMonth() + 1) + '-' + pad(d.getDate()) + ' ' + pad(d.getHours()) + ':' + pad(d.getMinutes()) + ':' + pad(d.getSeconds()); };\nconst p = global.get('plc') || {};\nconst r = global.get('robot') || {};\nconst robotOK = global.get('robotComOK') === true;\nconst now = Date.now();\nconst b = v => (v === undefined ? undefined : v ? 1 : 0);\nconst vars = [\n  ['PLC', 'CNT_CAJAS', p.CNT_CAJAS],\n  ['PLC', 'PROC_RUNNING', b(p.PROC_RUNNING)],\n  ['Robot', 'ROBOT_BUSY', robotOK ? b(r.ROBOT_BUSY) : undefined],\n  ['Robot', 'nCiclosRobot', robotOK ? r.nCiclosRobot : undefined],\n];\nconst last = context.get('last') || {};\nconst buf = flow.get('trendBuf') || {};\nconst hb = now - (context.get('hbTs') || 0) > 60000;\nif (hb) context.set('hbTs', now);\nconst db = [];\nfor (const [eq, v, val] of vars) {\n  if (typeof val !== 'number' || Number.isNaN(val)) continue;\n  const cambio = last[v] !== val;\n  if (!cambio && !hb) continue;\n  last[v] = val;\n  db.push({ topic: 'INSERT INTO historicos (ts, fecha, equipo, variable, valor) VALUES ($ts, $fecha, $equipo, $variable, $valor)', payload: [now, fecha(now), eq, v, val] });\n  const a = (buf[v] = buf[v] || []);\n  if (!a.length || a[a.length - 1][1] !== val) a.push([now, val]);\n}\n// Búfer de 15 min: se conserva un punto anterior a la ventana para que el escalón empiece bien\nconst lim = now - 15 * 60000;\nfor (const v in buf) { const i = buf[v].findIndex(pt => pt[0] >= lim); buf[v] = i > 0 ? buf[v].slice(i - 1) : i === -1 ? buf[v].slice(-1) : buf[v]; }\ncontext.set('last', last);\nflow.set('trendBuf', buf);\nreturn db.length ? [db] : null;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 340,
        "y": 1060,
        "wires": [
            [
                "r2dsqlite000002"
            ]
        ]
    },
    {
        "id": "r2dsqlite000002",
        "type": "sqlite",
        "z": "r2tab0000000006",
        "mydb": "r2dsqlitedb0001",
        "sqlquery": "msg.topic",
        "sql": "",
        "name": "SQLite: insertar",
        "x": 580,
        "y": 1060,
        "wires": [
            []
        ]
    },
    {
        "id": "r2dinject000007",
        "type": "inject",
        "z": "r2tab0000000006",
        "name": "cada 2 s",
        "props": [
            {
                "p": "payload"
            },
            {
                "p": "topic",
                "vt": "str"
            }
        ],
        "repeat": "2",
        "crontab": "",
        "once": true,
        "onceDelay": "3",
        "topic": "",
        "payload": "",
        "payloadType": "date",
        "x": 120,
        "y": 1100,
        "wires": [
            [
                "r2dfunction0014"
            ]
        ]
    },
    {
        "id": "r2dfunction0014",
        "type": "function",
        "z": "r2tab0000000006",
        "name": "Tendencias → pantalla",
        "func": "const buf = flow.get('trendBuf') || {};\nconst now = Date.now();\nconst out = {};\nfor (const v in buf) out[v] = buf[v].map(([t, val]) => [Math.round((t - now) / 600) / 100, val]);\nreturn { topic: 'trend', payload: out };",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 360,
        "y": 1100,
        "wires": [
            [
                "r2dtemplate0001"
            ]
        ]
    },
    {
        "id": "r2dcomment00006",
        "type": "comment",
        "z": "r2tab0000000006",
        "name": "F. Consulta de históricos por rango (pestaña Tendencias)",
        "info": "Sin \"desde\": la última hora; sin \"hasta\": ahora. Máximo 2000 registros, del más reciente al más antiguo.",
        "x": 230,
        "y": 1160,
        "wires": []
    },
    {
        "id": "r2dfunction0004",
        "type": "function",
        "z": "r2tab0000000006",
        "name": "Armar consulta",
        "func": "const t = s => (s ? new Date(s).getTime() : NaN); // datetime-local = hora local del PC\nlet hasta = t(msg.hasta);\nif (Number.isNaN(hasta)) hasta = Date.now();\nelse hasta += 59999; // incluye el minuto completo\nlet desde = t(msg.desde);\nif (Number.isNaN(desde)) desde = hasta - 3600000;\nif (desde > hasta) { global.set('avisoSCADA', { texto: 'Consulta: \"desde\" es posterior a \"hasta\"', ts: Date.now() }); return [null, { topic: 'historico', payload: [] }]; }\nreturn [{ topic: 'SELECT fecha, equipo, variable, valor FROM historicos WHERE ts BETWEEN $desde AND $hasta ORDER BY ts DESC LIMIT 2000', payload: [desde, hasta] }, null];",
        "outputs": 2,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 360,
        "y": 1200,
        "wires": [
            [
                "r2dsqlite000003"
            ],
            [
                "r2dtemplate0001"
            ]
        ]
    },
    {
        "id": "r2dsqlite000003",
        "type": "sqlite",
        "z": "r2tab0000000006",
        "mydb": "r2dsqlitedb0001",
        "sqlquery": "msg.topic",
        "sql": "",
        "name": "SQLite: consultar",
        "x": 580,
        "y": 1200,
        "wires": [
            [
                "r2dfunction0007"
            ]
        ]
    },
    {
        "id": "r2dfunction0007",
        "type": "function",
        "z": "r2tab0000000006",
        "name": "Resultado → pantalla",
        "func": "const rows = Array.isArray(msg.payload) ? msg.payload : [];\nreturn { topic: 'historico', payload: rows.map(r => [r.fecha, r.equipo, r.variable, r.valor]) };",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 800,
        "y": 1200,
        "wires": [
            [
                "r2dtemplate0001"
            ]
        ]
    },
    {
        "id": "r2dlinkout00003",
        "type": "link out",
        "z": "r2tab0000000006",
        "name": "→ 07: comandos MES",
        "mode": "link",
        "links": [
            "r2mlinkin00001"
        ],
        "x": 640,
        "y": 880,
        "wires": []
    },
    {
        "id": "r2dlinkin00001",
        "type": "link in",
        "z": "r2tab0000000006",
        "name": "← 07: KPIs a la pantalla",
        "links": [
            "r2mlinkout0001"
        ],
        "x": 420,
        "y": 140,
        "wires": [
            [
                "r2dtemplate0001"
            ]
        ]
    },
    {
        "id": "r2mcomment00001",
        "type": "comment",
        "z": "r2tab0000000007",
        "name": "A. Base mes.db (nivel 3): turnos · estados · cajas · lotes",
        "info": "Separada de historicos.db (nivel 2). IDs generados aquí (marca de tiempo en ms) para poder actualizar sin consultar. Fuera de git.",
        "x": 250,
        "y": 40,
        "wires": []
    },
    {
        "id": "r2minject00001",
        "type": "inject",
        "z": "r2tab0000000007",
        "name": "crear tablas",
        "props": [
            {
                "p": "topic",
                "vt": "str"
            }
        ],
        "repeat": "",
        "crontab": "",
        "once": true,
        "onceDelay": "0.5",
        "topic": "CREATE TABLE IF NOT EXISTS mes_turnos (id INTEGER PRIMARY KEY, nombre TEXT NOT NULL, inicio_ts INTEGER NOT NULL, fin_ts INTEGER, pri_s REAL NOT NULL, abierto INTEGER NOT NULL DEFAULT 1); CREATE TABLE IF NOT EXISTS mes_estados (id INTEGER PRIMARY KEY, turno_id INTEGER NOT NULL, inicio_ts INTEGER NOT NULL, fin_ts INTEGER, categoria TEXT NOT NULL, causa TEXT); CREATE TABLE IF NOT EXISTS mes_cajas (id INTEGER PRIMARY KEY AUTOINCREMENT, turno_id INTEGER NOT NULL, ts INTEGER NOT NULL, tipo TEXT NOT NULL, ciclo_s REAL); CREATE TABLE IF NOT EXISTS mes_lotes (id INTEGER PRIMARY KEY, turno_id INTEGER NOT NULL, inicio_ts INTEGER NOT NULL, fin_planta_ts INTEGER, inicio_robot_ts INTEGER, fin_ts INTEGER, cajas INTEGER, n_ciclos INTEGER); CREATE INDEX IF NOT EXISTS ix_mes_estados_turno ON mes_estados (turno_id); CREATE INDEX IF NOT EXISTS ix_mes_cajas_turno ON mes_cajas (turno_id); CREATE INDEX IF NOT EXISTS ix_mes_lotes_turno ON mes_lotes (turno_id);",
        "payload": "",
        "payloadType": "date",
        "x": 130,
        "y": 80,
        "wires": [
            [
                "r2msqlite00001"
            ]
        ]
    },
    {
        "id": "r2msqlite00001",
        "type": "sqlite",
        "z": "r2tab0000000007",
        "mydb": "r2msqlitedb0001",
        "sqlquery": "batch",
        "sql": "",
        "name": "SQLite: crear tablas",
        "x": 360,
        "y": 80,
        "wires": [
            []
        ]
    },
    {
        "id": "r2msqlite00002",
        "type": "sqlite",
        "z": "r2tab0000000007",
        "mydb": "r2msqlitedb0001",
        "sqlquery": "msg.topic",
        "sql": "",
        "name": "SQLite: escribir",
        "x": 900,
        "y": 200,
        "wires": [
            []
        ]
    },
    {
        "id": "r2mcomment00002",
        "type": "comment",
        "z": "r2tab0000000007",
        "name": "B. Recuperar el último turno al arrancar",
        "info": "Si Node-RED se reinicia con un turno abierto, el turno sigue. El último estado guardado quedó cerrado en su último latido (cada 10 s): el hueco hasta ahora cuenta como SIN_DATOS. El primer CNT_CAJAS leído es base (sin cajas fantasma).",
        "x": 250,
        "y": 140,
        "wires": []
    },
    {
        "id": "r2minject00002",
        "type": "inject",
        "z": "r2tab0000000007",
        "name": "recuperar al arrancar",
        "props": [
            {
                "p": "payload"
            },
            {
                "p": "topic",
                "vt": "str"
            }
        ],
        "repeat": "",
        "crontab": "",
        "once": true,
        "onceDelay": "2",
        "topic": "recuperar",
        "payload": "",
        "payloadType": "date",
        "x": 150,
        "y": 180,
        "wires": [
            [
                "r2mfunction0001"
            ]
        ]
    },
    {
        "id": "r2mfunction0001",
        "type": "function",
        "z": "r2tab0000000007",
        "name": "Recuperar turno",
        "func": "const pad = n => String(n).padStart(2, '0');\nconst fechaCorta = t => { const d = new Date(t); return d.getFullYear() + pad(d.getMonth() + 1) + pad(d.getDate()); };\nconst vacio = turno => ({ turno, estados: [], cajas: [], lotes: [], memClasif: {}, memLote: {}, prevCajas: null, ultimaBuenaTs: null, latidoTs: 0 });\nconst plcComOK = plc => Object.keys(plc).length > 0 && global.get('plcCom') !== false;\nif (msg.parte === undefined) return { topic: 'SELECT * FROM mes_turnos ORDER BY inicio_ts DESC LIMIT 1', payload: [], parte: 'turno' };\nif (msg.parte === 'turno') {\n  const t = (msg.payload || [])[0];\n  if (!t) { flow.set('mes', vacio(null)); node.status({ fill: 'grey', shape: 'ring', text: 'sin turnos previos' }); return null; }\n  flow.set('seqTurno', { fecha: t.nombre.slice(2, 10), n: Number(t.nombre.slice(11)) || 0 });\n  context.set('rec', { turno: { ...t, abierto: t.abierto ? 1 : 0 } });\n  return { topic: 'SELECT * FROM mes_estados WHERE turno_id = $t ORDER BY inicio_ts', payload: [t.id], parte: 'estados' };\n}\nconst rec = context.get('rec');\nif (msg.parte === 'estados') { rec.estados = msg.payload || []; return { topic: 'SELECT ts, tipo, ciclo_s FROM mes_cajas WHERE turno_id = $t ORDER BY ts', payload: [rec.turno.id], parte: 'cajas' }; }\nif (msg.parte === 'cajas') { rec.cajas = msg.payload || []; return { topic: 'SELECT * FROM mes_lotes WHERE turno_id = $t ORDER BY inicio_ts', payload: [rec.turno.id], parte: 'lotes' }; }\nif (msg.parte === 'lotes') {\n  const m = vacio(rec.turno);\n  m.estados = rec.estados; m.cajas = rec.cajas; m.lotes = msg.payload || [];\n  const buenas = m.cajas.filter(c => c.tipo === 'buena');\n  m.ultimaBuenaTs = buenas.length ? buenas[buenas.length - 1].ts : null;\n  // Un lote en curso al reiniciar sigue abierto para la máquina de estados\n  const cur = m.lotes.find(l => !l.fin_ts);\n  m.memLote = { abierto: !!cur };\n  flow.set('mes', m);\n  node.status({ fill: rec.turno.abierto ? 'green' : 'grey', shape: 'dot', text: (rec.turno.abierto ? 'recuperado abierto: ' : 'último: ') + rec.turno.nombre });\n  context.set('rec', null);\n}\nreturn null;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 380,
        "y": 180,
        "wires": [
            [
                "r2msqlite00003"
            ]
        ]
    },
    {
        "id": "r2msqlite00003",
        "type": "sqlite",
        "z": "r2tab0000000007",
        "mydb": "r2msqlitedb0001",
        "sqlquery": "msg.topic",
        "sql": "",
        "name": "SQLite: leer (recuperar)",
        "x": 620,
        "y": 180,
        "wires": [
            [
                "r2mfunction0001"
            ]
        ]
    },
    {
        "id": "r2mcomment00003",
        "type": "comment",
        "z": "r2tab0000000007",
        "name": "C. Ciclo MES (0,5 s): estado · cajas · lotes",
        "info": "Solo con turno abierto. Guarda cada cambio de categoría o causa (intervalos), cada caja buena o perdida y los hitos de cada lote. Lee global plc / robot / plcCom; NO escribe al PLC ni al robot.",
        "x": 250,
        "y": 260,
        "wires": []
    },
    {
        "id": "r2minject00003",
        "type": "inject",
        "z": "r2tab0000000007",
        "name": "cada 0,5 s",
        "props": [
            {
                "p": "payload"
            },
            {
                "p": "topic",
                "vt": "str"
            }
        ],
        "repeat": "0.5",
        "crontab": "",
        "once": true,
        "onceDelay": "3",
        "topic": "",
        "payload": "",
        "payloadType": "date",
        "x": 120,
        "y": 300,
        "wires": [
            [
                "r2mfunction0002"
            ]
        ]
    },
    {
        "id": "r2mfunction0002",
        "type": "function",
        "z": "r2tab0000000007",
        "name": "Ciclo MES",
        "func": "// ===== mes_logica.js (incrustado por gen07_MES.js; no editar aquí) =====\n// Lógica pura de la capa de Producción y KPIs (nivel 3, ISO 22400) del Reto 2.\n// Sin dependencias ni require: gen07_MES.js incrusta este archivo en los function nodes de Node-RED.\n// Spec: docs/superpowers/specs/2026-11-11-mes-produccion-kpis-design.md\n\n// ---------- Clasificación de estados (spec 5.3) ----------\nconst CATEGORIAS = ['SIN_COM', 'EMERGENCIA', 'PLC_SIN_EJECUTAR', 'PARADA_ALARMA', 'FALTA_CAJA', 'BLOQUEO_ROBOT', 'DETENIDA', 'PRODUCIENDO'];\nconst ETIQUETA = {\n  SIN_COM: 'Sin comunicación', EMERGENCIA: 'Emergencia', PLC_SIN_EJECUTAR: 'PLC sin ejecutar',\n  PARADA_ALARMA: 'Parada por alarma', FALTA_CAJA: 'Falta de caja', BLOQUEO_ROBOT: 'Bloqueo por robot',\n  DETENIDA: 'Detenida por operador', PRODUCIENDO: 'Produciendo', SIN_DATOS: 'Sin datos',\n};\nconst ELEMENTO_ISO = {\n  PRODUCIENDO: 'APT', FALTA_CAJA: 'ADET', BLOQUEO_ROBOT: 'ADET', DETENIDA: 'ADET',\n  SIN_COM: 'ADOT', EMERGENCIA: 'ADOT', PLC_SIN_EJECUTAR: 'ADOT', PARADA_ALARMA: 'ADOT', SIN_DATOS: 'ADOT',\n};\nconst ALARMAS_DE_PARADA = ['ALM_PINZA_VACIA', 'ALM_CAJA_PERDIDA'];\n\n// Índice de la etapa activa de un GRAFCET (prefijo 'E', 'R' o 'S'), o -1 si ninguna\nfunction etapa(plc, prefijo, n) {\n  for (let i = 0; i < n; i++) if (plc && plc[prefijo + i]) return i;\n  return -1;\n}\n\n// Una categoría por instante, la primera que cumpla en el orden de la spec 5.3\nfunction clasificar({ plc = {}, robot = {}, plcCom }, mem = {}) {\n  const g1 = etapa(plc, 'E', 11);\n  const g0 = etapa(plc, 'S', 4);\n  const etapaAlarma = { ...(mem.etapaAlarma || {}) };\n  // Etapa de G1 en el flanco de subida de cada alarma de parada; se borra cuando la alarma baja\n  for (const tag of ALARMAS_DE_PARADA) {\n    if (!plc[tag]) etapaAlarma[tag] = null;\n    else if (etapaAlarma[tag] === null || etapaAlarma[tag] === undefined) etapaAlarma[tag] = g1;\n  }\n  const res = (categoria, causa) => ({ categoria, causa, mem: { ...mem, etapaAlarma } });\n\n  if (plcCom === false) return res('SIN_COM', 'PLC_COM');\n  if (plc.S2 || plc.S3) return res('EMERGENCIA', 'EMERGENCIA');\n  if (g1 < 0 && g0 < 0) return res('PLC_SIN_EJECUTAR', 'PLC_PROGRAM');\n  for (const tag of ALARMAS_DE_PARADA) {\n    // Trabada: la alarma sigue activa y G1 no se movió de la etapa en que apareció\n    if (plc[tag] && g1 >= 0 && etapaAlarma[tag] === g1) return res('PARADA_ALARMA', tag);\n  }\n  if (plc.ALM_CAJA_NO_LLEGA) return res('FALTA_CAJA', 'ALM_CAJA_NO_LLEGA');\n  if (g1 === 10) return res('BLOQUEO_ROBOT', robot.ROBOT_BUSY ? 'ROBOT_BUSY' : robot.ROBOT_DONE ? 'DONE' : 'ROBOT_NO_READY');\n  if (g1 === 0) return res('DETENIDA', 'E0');\n  if (g1 >= 1) return res('PRODUCIENDO', '');\n  return res('PLC_SIN_EJECUTAR', 'SIN_ETAPA_G1'); // G0 activo pero G1 vacío fuera de emergencia\n}\n\n// ---------- Cajas (spec 5.4) ----------\n// prev / ahora = { cnt: CNT_CAJAS, almPerdida: ALM_CAJA_PERDIDA, almPinza: ALM_PINZA_VACIA }. prev = null: base.\n// Cajas malas (decisión de Juan): 'perdida' = la pinza la soltó en el traslado; 'no_recogida' = el brazo bajó y no\n// tomó caja (pinza vacía), p. ej. porque la caja se salió de la posición de recogida. Una por flanco de subida.\nfunction detectarCajas(prev, ahora) {\n  if (!prev) return { buenas: 0, perdidas: 0, noRecogidas: 0, base: true };\n  const d = (ahora.cnt || 0) - (prev.cnt || 0);\n  return {\n    buenas: d > 0 ? d : 0, // los reinicios a 0 (fin de lote, RESET CNT) no cuentan\n    perdidas: !prev.almPerdida && ahora.almPerdida ? 1 : 0,\n    noRecogidas: !prev.almPinza && ahora.almPinza ? 1 : 0,\n    base: false,\n  };\n}\n\n// ---------- Lotes (spec 5.5) ----------\n// Un evento por llamada: 'inicio' (↑E1 sin lote abierto), 'fin_planta' (↑E10), 'inicio_robot' (↑BUSY), 'fin' (↑DONE)\nfunction transicionLote(mem = {}, { plc = {}, robot = {} }, ts) {\n  const prev = mem.prev || {};\n  const act = { E1: !!plc.E1, E10: !!plc.E10, BUSY: !!robot.ROBOT_BUSY, DONE: !!robot.ROBOT_DONE };\n  let abierto = !!mem.abierto;\n  let evento = null;\n  if (!abierto && act.E1 && !prev.E1) { abierto = true; evento = 'inicio'; }\n  else if (abierto && act.E10 && !prev.E10) evento = 'fin_planta';\n  else if (abierto && act.BUSY && !prev.BUSY) evento = 'inicio_robot';\n  else if (abierto && act.DONE && !prev.DONE) { abierto = false; evento = 'fin'; }\n  return { mem: { ...mem, abierto, prev: act, ts }, evento };\n}\n\n// ---------- KPIs del turno (spec 5.3–5.5; OEE según ISO 22400) ----------\nconst div = (a, b) => (b > 0 ? a / b : null);\nconst media = arr => (arr.length ? arr.reduce((s, x) => s + x, 0) / arr.length : null);\n\n// Segundos de [a, b] (ms) recortados a [ini, fin] (ms)\nconst recorte = (a, b, ini, fin) => Math.max(0, Math.min(b, fin) - Math.max(a, ini)) / 1000;\n\n// Tiempo real entre dos cajas buenas, solo si todo el intervalo estuvo en PRODUCIENDO (si no, null)\nfunction cicloCaja(tsAnterior, ts, estados) {\n  if (tsAnterior === null || tsAnterior === undefined || !(ts > tsAnterior)) return null;\n  let prod = 0;\n  for (const e of estados || []) {\n    if (e.categoria !== 'PRODUCIENDO') continue;\n    prod += recorte(e.inicio_ts, e.fin_ts ?? ts, tsAnterior, ts);\n  }\n  const span = (ts - tsAnterior) / 1000;\n  return Math.abs(prod - span) < 0.001 ? span : null;\n}\n\n// turno = {inicio_ts, fin_ts|null, pri_s}; estados = [{inicio_ts, fin_ts|null, categoria, causa}];\n// cajas = [{ts, tipo:'buena'|'perdida', ciclo_s}]; lotes = [{inicio_ts, fin_planta_ts, inicio_robot_ts, fin_ts, cajas, n_ciclos}]\nfunction kpisTurno({ turno, estados = [], cajas = [], lotes = [], ahora }) {\n  const ini = turno.inicio_ts;\n  const fin = turno.fin_ts ?? ahora;\n  const pbt_s = Math.max(0, (fin - ini) / 1000);\n\n  const t = {};\n  for (const c of CATEGORIAS) t[c] = 0;\n  let cubierto = 0;\n  for (const e of estados) {\n    const d = recorte(e.inicio_ts, e.fin_ts ?? ahora, ini, fin);\n    t[e.categoria] = (t[e.categoria] || 0) + d;\n    cubierto += d;\n  }\n  const apt_s = t.PRODUCIENDO;\n  const perdidas = {};\n  for (const c of CATEGORIAS) if (c !== 'PRODUCIENDO') perdidas[c] = t[c];\n  perdidas.SIN_DATOS = Math.max(0, pbt_s - cubierto);\n\n  const enTurno = cajas.filter(c => c.ts >= ini && c.ts <= fin);\n  const buenas = enTurno.filter(c => c.tipo === 'buena');\n  const gq = buenas.length;\n  const sq_traslado = enTurno.filter(c => c.tipo === 'perdida').length;\n  const sq_recogida = enTurno.filter(c => c.tipo === 'no_recogida').length;\n  const sq = sq_traslado + sq_recogida;\n  const pq = gq + sq;\n\n  const A = div(apt_s, pbt_s);\n  const E = apt_s > 0 && pq > 0 ? div(turno.pri_s * pq, apt_s) : null;\n  const Q = div(gq, pq);\n  const OEE = A !== null && E !== null && Q !== null ? A * E * Q : null;\n\n  const conCiclo = buenas.filter(c => typeof c.ciclo_s === 'number').sort((a, b) => a.ts - b.ts);\n  const horas = pbt_s / 3600;\n  const cerrados = lotes.filter(l => l.fin_ts);\n\n  const busy = lotes.filter(l => l.inicio_robot_ts).map(l => recorte(l.inicio_robot_ts, l.fin_ts ?? ahora, ini, fin));\n  const rutinas = cerrados.filter(l => l.inicio_robot_ts);\n\n  return {\n    pbt_s, apt_s, A, E, Q, OEE, perdidas, gq, sq, pq, sq_traslado, sq_recogida,\n    throughput_h: div(gq, horas),\n    lotes_h: div(cerrados.length, horas),\n    ciclo_medio_s: media(conCiclo.map(c => c.ciclo_s)),\n    ciclo_ultimo_s: conCiclo.length ? conCiclo[conCiclo.length - 1].ciclo_s : null,\n    robot: {\n      utilizacion: div(busy.reduce((s, x) => s + x, 0), pbt_s),\n      rutina_media_s: media(rutinas.map(l => (l.fin_ts - l.inicio_robot_ts) / 1000)),\n      rutina_ciclo_s: media(rutinas.filter(l => l.n_ciclos > 0).map(l => (l.fin_ts - l.inicio_robot_ts) / 1000 / l.n_ciclos)),\n      lotes: cerrados.length,\n    },\n  };\n}\n\n// ---------- KPIs de alarmas (spec 5.6; ISA-18.2 / EEMUA 191; sin avalanchas por decisión de Juan) ----------\nconst PRIORIDAD = {\n  ALM_EMERGENCIA: 'alta', ROBOT_COM: 'alta', ROBOT_DETENIDO: 'alta',\n  ALM_CAJA_PERDIDA: 'media', ALM_PINZA_VACIA: 'media', ALM_ROBOT_NO_DISP: 'media', ROBOT_TIEMPO: 'media', ROBOT_SIN_ARRANQUE: 'media',\n  ALM_CAJA_NO_LLEGA: 'baja',\n};\nconst CHATTER_N = 3, CHATTER_MS = 60000, VENTANA_10MIN = 600000;\n\n// Alarmas activas según su último evento (activa si no terminó en Normalización); desde = su última Aparición\nfunction alarmasActivas(eventos) {\n  const ult = {}, desde = {};\n  for (const e of [...(eventos || [])].sort((a, b) => a.ts - b.ts)) {\n    ult[e.alarma] = e.evento;\n    if (e.evento === 'Aparición') desde[e.alarma] = e.ts;\n  }\n  const act = {};\n  for (const tag in ult) if (ult[tag] !== 'Normalización' && desde[tag] !== undefined) act[tag] = desde[tag];\n  return act;\n}\n\n// eventos = [{ts, evento: 'Aparición'|'Reconocimiento'|'Normalización', alarma}] · activas = {tag: desde_ts}\nfunction kpisAlarmas({ eventos = [], turno, ahora, activas = {}, umbralEnPieMin = 30 }) {\n  const ini = turno.inicio_ts, fin = turno.fin_ts ?? ahora;\n  const enTurno = eventos.filter(e => e.ts >= ini && e.ts <= fin).sort((a, b) => a.ts - b.ts);\n  const apar = enTurno.filter(e => e.evento === 'Aparición');\n  const total = apar.length;\n  const horas = (fin - ini) / 3600000;\n  const r1 = x => Math.round(x * 10) / 10;\n\n  // Máximo de apariciones en cualquier ventana de 10 min (ventana deslizante)\n  let max10 = 0;\n  for (let i = 0, j = 0; i < apar.length; i++) {\n    while (apar[i].ts - apar[j].ts >= VENTANA_10MIN) j++;\n    max10 = Math.max(max10, i - j + 1);\n  }\n\n  const cuenta = {};\n  for (const e of apar) cuenta[e.alarma] = (cuenta[e.alarma] || 0) + 1;\n  let acum = 0;\n  const pareto = Object.entries(cuenta).sort((a, b) => b[1] - a[1] || a[0].localeCompare(b[0]))\n    .map(([tag, n]) => { acum += n; return { tag, n, pct: r1(100 * n / total), acum: r1(100 * acum / total) }; });\n\n  const chattering = Object.keys(cuenta).filter(tag => {\n    const ts = apar.filter(e => e.alarma === tag).map(e => e.ts);\n    return ts.some((t, i) => i + CHATTER_N - 1 < ts.length && ts[i + CHATTER_N - 1] - t <= CHATTER_MS);\n  }).sort();\n\n  const en_pie = Object.entries(activas).map(([tag, desde]) => ({ tag, min: Math.round((ahora - desde) / 60000) }))\n    .filter(a => a.min > umbralEnPieMin).sort((a, b) => b.min - a.min);\n\n  // Tiempo de reconocimiento: cada Reconocimiento con la Aparición anterior más reciente (sin pareja) de esa alarma\n  const pendiente = {}, tiempos = [];\n  for (const e of enTurno) {\n    if (e.evento === 'Aparición') (pendiente[e.alarma] = pendiente[e.alarma] || []).push(e.ts);\n    else if (e.evento === 'Reconocimiento' && pendiente[e.alarma] && pendiente[e.alarma].length) tiempos.push((e.ts - pendiente[e.alarma].pop()) / 1000);\n  }\n\n  const vacia = () => ({ alta: 0, media: 0, baja: 0 });\n  const configurada = vacia(), ocurrida = vacia();\n  for (const tag in PRIORIDAD) configurada[PRIORIDAD[tag]]++;\n  for (const e of apar) if (PRIORIDAD[e.alarma]) ocurrida[PRIORIDAD[e.alarma]]++;\n\n  return {\n    total,\n    tasa_h: horas > 0 ? r1(total / horas) : null,\n    max_10min: max10,\n    pareto,\n    top10_pct: total ? r1(100 * pareto.slice(0, 10).reduce((s, p) => s + p.n, 0) / total) : null,\n    chattering,\n    en_pie,\n    t_reconocimiento_s: tiempos.length ? r1(media(tiempos)) : null,\n    prioridades: { configurada, ocurrida },\n  };\n}\n\n// ---------- Comandos de la pantalla (spec 5.2, 5.4) ----------\nconst PRI_MIN = 3, PRI_MAX = 60;\nfunction validarComando(turnoAbierto, { topic, payload }) {\n  const no = aviso => ({ ok: false, aviso });\n  if (topic === 'mes_cmd') {\n    if (payload === 'ABRIR_TURNO') return turnoAbierto ? no('Ya hay un turno abierto: ciérrelo antes de abrir otro') : { ok: true, aviso: 'Turno abierto' };\n    if (payload === 'CERRAR_TURNO') return turnoAbierto ? { ok: true, aviso: 'Turno cerrado' } : no('No hay un turno abierto para cerrar');\n    return no('Comando de turno desconocido: ' + payload);\n  }\n  if (topic === 'mes_pri') {\n    const v = Number(payload);\n    if (turnoAbierto) return no('El PRI solo se cambia con el turno cerrado (el turno conserva su PRI)');\n    if (!(v >= PRI_MIN && v <= PRI_MAX)) return no(`PRI rechazado: ${payload} s (de ${PRI_MIN} a ${PRI_MAX} s)`);\n    return { ok: true, aviso: `PRI = ${v} s` };\n  }\n  if (topic === 'mes_enpie') {\n    const v = Number(payload);\n    if (!(Number.isInteger(v) && v >= 5 && v <= 1440)) return no(`Umbral de alarmas en pie rechazado: ${payload} min (entero de 5 a 1440)`);\n    return { ok: true, aviso: `Umbral de alarmas en pie = ${v} min` };\n  }\n  if (topic === 'mes_trend') return VENTANAS[payload] !== undefined ? { ok: true, aviso: '' } : no('Ventana desconocida: ' + payload);\n  if (topic === 'mes_reg') return REGISTROS.includes(payload) ? { ok: true, aviso: '' } : no('Registro desconocido: ' + payload);\n  return no('Comando desconocido: ' + topic);\n}\n\n// ---------- Tendencias por ventana (Tarea 8) ----------\nconst VENTANAS = { '15m': 900000, '1h': 3600000, '8h': 8 * 3600000, turno: null };\n// 'turno' = el turno abierto (hasta ahora) o el último cerrado (hasta su fin); null sin turno o ventana desconocida\nfunction rangoVentana(ventana, ahora, turno) {\n  if (!(ventana in VENTANAS)) return null;\n  if (ventana === 'turno') return turno ? { desde_ts: turno.inicio_ts, hasta_ts: turno.fin_ts ?? ahora } : null;\n  return { desde_ts: ahora - VENTANAS[ventana], hasta_ts: ahora };\n}\n\n// ---------- Registros y CSV (Tarea 9) ----------\nconst REGISTROS = ['turnos', 'lotes', 'paradas'];\nconst r1n = x => (x === null || x === undefined ? null : Math.round(x * 10) / 10);\nconst pct1 = x => (x === null || x === undefined ? null : Math.round(x * 1000) / 10);\nconst seg = (a, b) => (a !== null && a !== undefined && b !== null && b !== undefined ? r1n((b - a) / 1000) : null);\n\n// datos: filas de mes.db (con 'turno' = nombre en lotes y estados); fmt: ts -> texto de fecha y hora\nfunction tablaRegistro(tipo, datos, ahora, fmt) {\n  if (tipo === 'paradas') {\n    return {\n      columnas: ['Turno', 'Inicio', 'Fin', 'Duración (s)', 'Categoría', 'Elemento ISO', 'Causa'],\n      filas: (datos.estados || []).map(e => [e.turno, fmt(e.inicio_ts), e.fin_ts ? fmt(e.fin_ts) : '', seg(e.inicio_ts, e.fin_ts ?? ahora),\n        ETIQUETA[e.categoria] || e.categoria, ELEMENTO_ISO[e.categoria] || '', e.causa || '']),\n    };\n  }\n  if (tipo === 'lotes') {\n    return {\n      columnas: ['Turno', 'Inicio', 'Cajas', 'N ciclos', 'Planta (s)', 'Espera robot (s)', 'Rutina (s)', 'Estado'],\n      filas: (datos.lotes || []).map(l => [l.turno, fmt(l.inicio_ts), l.cajas ?? null, l.n_ciclos ?? null,\n        seg(l.inicio_ts, l.fin_planta_ts), seg(l.fin_planta_ts, l.inicio_robot_ts), seg(l.inicio_robot_ts, l.fin_ts), l.fin_ts ? 'completo' : 'incompleto']),\n    };\n  }\n  if (tipo === 'turnos') {\n    const de = (arr, id) => (arr || []).filter(x => x.turno_id === id);\n    return {\n      columnas: ['Turno', 'Inicio', 'Fin', 'Duración (s)', 'PRI (s)', 'OEE (%)', 'A (%)', 'E (%)', 'Q (%)', 'Cajas buenas', 'Cajas malas', 'Lotes', 'Cajas/h'],\n      filas: (datos.turnos || []).map(t => {\n        const k = kpisTurno({ turno: t, estados: de(datos.estados, t.id), cajas: de(datos.cajas, t.id), lotes: de(datos.lotes, t.id), ahora });\n        return [t.nombre, fmt(t.inicio_ts), t.fin_ts ? fmt(t.fin_ts) : 'abierto', r1n(k.pbt_s), t.pri_s,\n          pct1(k.OEE), pct1(k.A), pct1(k.E), pct1(k.Q), k.gq, k.sq, k.robot.lotes, r1n(k.throughput_h)];\n      }),\n    };\n  }\n  return null;\n}\n\n// CSV para Excel en español: BOM UTF-8, separador ';', decimales con coma, CRLF\nfunction aCSV(columnas, filas) {\n  const celda = v => {\n    if (v === null || v === undefined) return '';\n    if (typeof v === 'number') return String(v).replace('.', ',');\n    const s = String(v);\n    return /[;\"\\r\\n]/.test(s) ? '\"' + s.replace(/\"/g, '\"\"') + '\"' : s;\n  };\n  return '﻿' + [columnas, ...filas].map(f => f.map(celda).join(';')).join('\\r\\n') + '\\r\\n';\n}\n\n\n// ===== fin de mes_logica.js =====\nconst pad = n => String(n).padStart(2, '0');\nconst fechaCorta = t => { const d = new Date(t); return d.getFullYear() + pad(d.getMonth() + 1) + pad(d.getDate()); };\nconst vacio = turno => ({ turno, estados: [], cajas: [], lotes: [], memClasif: {}, memLote: {}, prevCajas: null, ultimaBuenaTs: null, latidoTs: 0 });\nconst plcComOK = plc => Object.keys(plc).length > 0 && global.get('plcCom') !== false;\nconst mes = flow.get('mes');\nif (!mes || !mes.turno || !mes.turno.abierto) return null;\nconst plc = global.get('plc') || {};\nconst robot = global.get('robot') || {};\nconst plcCom = plcComOK(plc);\nconst now = Date.now();\nconst T = mes.turno.id;\nconst db = [];\nconst sql = (topic, payload) => db.push({ topic, payload });\n\n// 1) Estado de la celda\nconst r = clasificar({ plc, robot, plcCom }, mes.memClasif);\nmes.memClasif = r.mem;\nconst ult = mes.estados[mes.estados.length - 1];\nif (!ult || ult.fin_ts !== null || ult.categoria !== r.categoria || ult.causa !== r.causa) {\n  if (ult && ult.fin_ts === null) { ult.fin_ts = now; sql('UPDATE mes_estados SET fin_ts = $f WHERE id = $i', [now, ult.id]); }\n  const e = { id: now, turno_id: T, inicio_ts: now, fin_ts: null, categoria: r.categoria, causa: r.causa };\n  mes.estados.push(e);\n  sql('INSERT INTO mes_estados (id, turno_id, inicio_ts, fin_ts, categoria, causa) VALUES ($i, $t, $a, NULL, $c, $k)', [e.id, T, now, e.categoria, e.causa]);\n  mes.latidoTs = now;\n} else if (now - mes.latidoTs >= 10000) {\n  // Latido: en la base el intervalo abierto queda cerrado hasta 'ahora' (si Node-RED cae, el hueco es SIN_DATOS)\n  mes.latidoTs = now;\n  sql('UPDATE mes_estados SET fin_ts = $f WHERE id = $i', [now, ult.id]);\n}\n\n// 2) Cajas (solo con comunicación: al volver, el salto de CNT_CAJAS se cuenta sin ciclo)\nif (plcCom && typeof plc.CNT_CAJAS === 'number') {\n  const act = { cnt: plc.CNT_CAJAS, almPerdida: !!plc.ALM_CAJA_PERDIDA, almPinza: !!plc.ALM_PINZA_VACIA };\n  const c = detectarCajas(mes.prevCajas, act);\n  mes.prevCajas = act;\n  for (let i = 0; i < c.buenas; i++) {\n    const ciclo = c.buenas === 1 ? cicloCaja(mes.ultimaBuenaTs, now, mes.estados) : null;\n    mes.cajas.push({ ts: now, tipo: 'buena', ciclo_s: ciclo });\n    sql('INSERT INTO mes_cajas (turno_id, ts, tipo, ciclo_s) VALUES ($t, $s, $p, $c)', [T, now, 'buena', ciclo]);\n    mes.ultimaBuenaTs = now;\n  }\n  // Cajas malas: perdida en el traslado (ALM_CAJA_PERDIDA) y no recogida (ALM_PINZA_VACIA), una por flanco\n  for (const [n, tipo] of [[c.perdidas, 'perdida'], [c.noRecogidas, 'no_recogida']]) {\n    for (let i = 0; i < n; i++) {\n      mes.cajas.push({ ts: now, tipo, ciclo_s: null });\n      sql('INSERT INTO mes_cajas (turno_id, ts, tipo, ciclo_s) VALUES ($t, $s, $p, NULL)', [T, now, tipo]);\n    }\n  }\n}\n\n// 3) Lotes\nconst lt = transicionLote(mes.memLote, { plc, robot }, now);\nmes.memLote = lt.mem;\nconst cur = mes.lotes.find(l => !l.fin_ts);\nif (lt.evento === 'inicio') {\n  const l = { id: now, turno_id: T, inicio_ts: now, fin_planta_ts: null, inicio_robot_ts: null, fin_ts: null, cajas: plc.CNT_PRESET ?? null, n_ciclos: null };\n  mes.lotes.push(l);\n  sql('INSERT INTO mes_lotes (id, turno_id, inicio_ts, cajas) VALUES ($i, $t, $a, $c)', [l.id, T, now, l.cajas]);\n} else if (cur && lt.evento === 'fin_planta') {\n  cur.fin_planta_ts = now; sql('UPDATE mes_lotes SET fin_planta_ts = $f WHERE id = $i', [now, cur.id]);\n} else if (cur && lt.evento === 'inicio_robot') {\n  cur.inicio_robot_ts = now; cur.n_ciclos = robot.nCiclosLote ?? null;\n  sql('UPDATE mes_lotes SET inicio_robot_ts = $f, n_ciclos = $n WHERE id = $i', [now, cur.n_ciclos, cur.id]);\n} else if (cur && lt.evento === 'fin') {\n  cur.fin_ts = now; if (cur.n_ciclos === null) cur.n_ciclos = robot.nCiclosLote ?? null;\n  sql('UPDATE mes_lotes SET fin_ts = $f, n_ciclos = $n WHERE id = $i', [now, cur.n_ciclos, cur.id]);\n}\n\nflow.set('mes', mes);\nnode.status({ fill: r.categoria === 'PRODUCIENDO' ? 'green' : 'yellow', shape: 'dot', text: mes.turno.nombre + ' · ' + ETIQUETA[r.categoria] + (r.causa ? ' (' + r.causa + ')' : '') });\nreturn db.length ? [db] : null;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 330,
        "y": 300,
        "wires": [
            [
                "r2msqlite00002"
            ]
        ]
    },
    {
        "id": "r2mcomment00004",
        "type": "comment",
        "z": "r2tab0000000007",
        "name": "D. Comandos de la pantalla (vía router de la 06)",
        "info": "mes_cmd ABRIR_TURNO / CERRAR_TURNO · mes_pri. Rechazos con aviso (avisoSCADA), sin tocar la base.",
        "x": 230,
        "y": 380,
        "wires": []
    },
    {
        "id": "r2mlinkin00001",
        "type": "link in",
        "z": "r2tab0000000007",
        "name": "Comandos desde la 06",
        "links": [
            "r2dlinkout00003"
        ],
        "x": 135,
        "y": 420,
        "wires": [
            [
                "r2mfunction0003"
            ]
        ]
    },
    {
        "id": "r2mfunction0003",
        "type": "function",
        "z": "r2tab0000000007",
        "name": "Comandos MES",
        "func": "// ===== mes_logica.js (incrustado por gen07_MES.js; no editar aquí) =====\n// Lógica pura de la capa de Producción y KPIs (nivel 3, ISO 22400) del Reto 2.\n// Sin dependencias ni require: gen07_MES.js incrusta este archivo en los function nodes de Node-RED.\n// Spec: docs/superpowers/specs/2026-11-11-mes-produccion-kpis-design.md\n\n// ---------- Clasificación de estados (spec 5.3) ----------\nconst CATEGORIAS = ['SIN_COM', 'EMERGENCIA', 'PLC_SIN_EJECUTAR', 'PARADA_ALARMA', 'FALTA_CAJA', 'BLOQUEO_ROBOT', 'DETENIDA', 'PRODUCIENDO'];\nconst ETIQUETA = {\n  SIN_COM: 'Sin comunicación', EMERGENCIA: 'Emergencia', PLC_SIN_EJECUTAR: 'PLC sin ejecutar',\n  PARADA_ALARMA: 'Parada por alarma', FALTA_CAJA: 'Falta de caja', BLOQUEO_ROBOT: 'Bloqueo por robot',\n  DETENIDA: 'Detenida por operador', PRODUCIENDO: 'Produciendo', SIN_DATOS: 'Sin datos',\n};\nconst ELEMENTO_ISO = {\n  PRODUCIENDO: 'APT', FALTA_CAJA: 'ADET', BLOQUEO_ROBOT: 'ADET', DETENIDA: 'ADET',\n  SIN_COM: 'ADOT', EMERGENCIA: 'ADOT', PLC_SIN_EJECUTAR: 'ADOT', PARADA_ALARMA: 'ADOT', SIN_DATOS: 'ADOT',\n};\nconst ALARMAS_DE_PARADA = ['ALM_PINZA_VACIA', 'ALM_CAJA_PERDIDA'];\n\n// Índice de la etapa activa de un GRAFCET (prefijo 'E', 'R' o 'S'), o -1 si ninguna\nfunction etapa(plc, prefijo, n) {\n  for (let i = 0; i < n; i++) if (plc && plc[prefijo + i]) return i;\n  return -1;\n}\n\n// Una categoría por instante, la primera que cumpla en el orden de la spec 5.3\nfunction clasificar({ plc = {}, robot = {}, plcCom }, mem = {}) {\n  const g1 = etapa(plc, 'E', 11);\n  const g0 = etapa(plc, 'S', 4);\n  const etapaAlarma = { ...(mem.etapaAlarma || {}) };\n  // Etapa de G1 en el flanco de subida de cada alarma de parada; se borra cuando la alarma baja\n  for (const tag of ALARMAS_DE_PARADA) {\n    if (!plc[tag]) etapaAlarma[tag] = null;\n    else if (etapaAlarma[tag] === null || etapaAlarma[tag] === undefined) etapaAlarma[tag] = g1;\n  }\n  const res = (categoria, causa) => ({ categoria, causa, mem: { ...mem, etapaAlarma } });\n\n  if (plcCom === false) return res('SIN_COM', 'PLC_COM');\n  if (plc.S2 || plc.S3) return res('EMERGENCIA', 'EMERGENCIA');\n  if (g1 < 0 && g0 < 0) return res('PLC_SIN_EJECUTAR', 'PLC_PROGRAM');\n  for (const tag of ALARMAS_DE_PARADA) {\n    // Trabada: la alarma sigue activa y G1 no se movió de la etapa en que apareció\n    if (plc[tag] && g1 >= 0 && etapaAlarma[tag] === g1) return res('PARADA_ALARMA', tag);\n  }\n  if (plc.ALM_CAJA_NO_LLEGA) return res('FALTA_CAJA', 'ALM_CAJA_NO_LLEGA');\n  if (g1 === 10) return res('BLOQUEO_ROBOT', robot.ROBOT_BUSY ? 'ROBOT_BUSY' : robot.ROBOT_DONE ? 'DONE' : 'ROBOT_NO_READY');\n  if (g1 === 0) return res('DETENIDA', 'E0');\n  if (g1 >= 1) return res('PRODUCIENDO', '');\n  return res('PLC_SIN_EJECUTAR', 'SIN_ETAPA_G1'); // G0 activo pero G1 vacío fuera de emergencia\n}\n\n// ---------- Cajas (spec 5.4) ----------\n// prev / ahora = { cnt: CNT_CAJAS, almPerdida: ALM_CAJA_PERDIDA, almPinza: ALM_PINZA_VACIA }. prev = null: base.\n// Cajas malas (decisión de Juan): 'perdida' = la pinza la soltó en el traslado; 'no_recogida' = el brazo bajó y no\n// tomó caja (pinza vacía), p. ej. porque la caja se salió de la posición de recogida. Una por flanco de subida.\nfunction detectarCajas(prev, ahora) {\n  if (!prev) return { buenas: 0, perdidas: 0, noRecogidas: 0, base: true };\n  const d = (ahora.cnt || 0) - (prev.cnt || 0);\n  return {\n    buenas: d > 0 ? d : 0, // los reinicios a 0 (fin de lote, RESET CNT) no cuentan\n    perdidas: !prev.almPerdida && ahora.almPerdida ? 1 : 0,\n    noRecogidas: !prev.almPinza && ahora.almPinza ? 1 : 0,\n    base: false,\n  };\n}\n\n// ---------- Lotes (spec 5.5) ----------\n// Un evento por llamada: 'inicio' (↑E1 sin lote abierto), 'fin_planta' (↑E10), 'inicio_robot' (↑BUSY), 'fin' (↑DONE)\nfunction transicionLote(mem = {}, { plc = {}, robot = {} }, ts) {\n  const prev = mem.prev || {};\n  const act = { E1: !!plc.E1, E10: !!plc.E10, BUSY: !!robot.ROBOT_BUSY, DONE: !!robot.ROBOT_DONE };\n  let abierto = !!mem.abierto;\n  let evento = null;\n  if (!abierto && act.E1 && !prev.E1) { abierto = true; evento = 'inicio'; }\n  else if (abierto && act.E10 && !prev.E10) evento = 'fin_planta';\n  else if (abierto && act.BUSY && !prev.BUSY) evento = 'inicio_robot';\n  else if (abierto && act.DONE && !prev.DONE) { abierto = false; evento = 'fin'; }\n  return { mem: { ...mem, abierto, prev: act, ts }, evento };\n}\n\n// ---------- KPIs del turno (spec 5.3–5.5; OEE según ISO 22400) ----------\nconst div = (a, b) => (b > 0 ? a / b : null);\nconst media = arr => (arr.length ? arr.reduce((s, x) => s + x, 0) / arr.length : null);\n\n// Segundos de [a, b] (ms) recortados a [ini, fin] (ms)\nconst recorte = (a, b, ini, fin) => Math.max(0, Math.min(b, fin) - Math.max(a, ini)) / 1000;\n\n// Tiempo real entre dos cajas buenas, solo si todo el intervalo estuvo en PRODUCIENDO (si no, null)\nfunction cicloCaja(tsAnterior, ts, estados) {\n  if (tsAnterior === null || tsAnterior === undefined || !(ts > tsAnterior)) return null;\n  let prod = 0;\n  for (const e of estados || []) {\n    if (e.categoria !== 'PRODUCIENDO') continue;\n    prod += recorte(e.inicio_ts, e.fin_ts ?? ts, tsAnterior, ts);\n  }\n  const span = (ts - tsAnterior) / 1000;\n  return Math.abs(prod - span) < 0.001 ? span : null;\n}\n\n// turno = {inicio_ts, fin_ts|null, pri_s}; estados = [{inicio_ts, fin_ts|null, categoria, causa}];\n// cajas = [{ts, tipo:'buena'|'perdida', ciclo_s}]; lotes = [{inicio_ts, fin_planta_ts, inicio_robot_ts, fin_ts, cajas, n_ciclos}]\nfunction kpisTurno({ turno, estados = [], cajas = [], lotes = [], ahora }) {\n  const ini = turno.inicio_ts;\n  const fin = turno.fin_ts ?? ahora;\n  const pbt_s = Math.max(0, (fin - ini) / 1000);\n\n  const t = {};\n  for (const c of CATEGORIAS) t[c] = 0;\n  let cubierto = 0;\n  for (const e of estados) {\n    const d = recorte(e.inicio_ts, e.fin_ts ?? ahora, ini, fin);\n    t[e.categoria] = (t[e.categoria] || 0) + d;\n    cubierto += d;\n  }\n  const apt_s = t.PRODUCIENDO;\n  const perdidas = {};\n  for (const c of CATEGORIAS) if (c !== 'PRODUCIENDO') perdidas[c] = t[c];\n  perdidas.SIN_DATOS = Math.max(0, pbt_s - cubierto);\n\n  const enTurno = cajas.filter(c => c.ts >= ini && c.ts <= fin);\n  const buenas = enTurno.filter(c => c.tipo === 'buena');\n  const gq = buenas.length;\n  const sq_traslado = enTurno.filter(c => c.tipo === 'perdida').length;\n  const sq_recogida = enTurno.filter(c => c.tipo === 'no_recogida').length;\n  const sq = sq_traslado + sq_recogida;\n  const pq = gq + sq;\n\n  const A = div(apt_s, pbt_s);\n  const E = apt_s > 0 && pq > 0 ? div(turno.pri_s * pq, apt_s) : null;\n  const Q = div(gq, pq);\n  const OEE = A !== null && E !== null && Q !== null ? A * E * Q : null;\n\n  const conCiclo = buenas.filter(c => typeof c.ciclo_s === 'number').sort((a, b) => a.ts - b.ts);\n  const horas = pbt_s / 3600;\n  const cerrados = lotes.filter(l => l.fin_ts);\n\n  const busy = lotes.filter(l => l.inicio_robot_ts).map(l => recorte(l.inicio_robot_ts, l.fin_ts ?? ahora, ini, fin));\n  const rutinas = cerrados.filter(l => l.inicio_robot_ts);\n\n  return {\n    pbt_s, apt_s, A, E, Q, OEE, perdidas, gq, sq, pq, sq_traslado, sq_recogida,\n    throughput_h: div(gq, horas),\n    lotes_h: div(cerrados.length, horas),\n    ciclo_medio_s: media(conCiclo.map(c => c.ciclo_s)),\n    ciclo_ultimo_s: conCiclo.length ? conCiclo[conCiclo.length - 1].ciclo_s : null,\n    robot: {\n      utilizacion: div(busy.reduce((s, x) => s + x, 0), pbt_s),\n      rutina_media_s: media(rutinas.map(l => (l.fin_ts - l.inicio_robot_ts) / 1000)),\n      rutina_ciclo_s: media(rutinas.filter(l => l.n_ciclos > 0).map(l => (l.fin_ts - l.inicio_robot_ts) / 1000 / l.n_ciclos)),\n      lotes: cerrados.length,\n    },\n  };\n}\n\n// ---------- KPIs de alarmas (spec 5.6; ISA-18.2 / EEMUA 191; sin avalanchas por decisión de Juan) ----------\nconst PRIORIDAD = {\n  ALM_EMERGENCIA: 'alta', ROBOT_COM: 'alta', ROBOT_DETENIDO: 'alta',\n  ALM_CAJA_PERDIDA: 'media', ALM_PINZA_VACIA: 'media', ALM_ROBOT_NO_DISP: 'media', ROBOT_TIEMPO: 'media', ROBOT_SIN_ARRANQUE: 'media',\n  ALM_CAJA_NO_LLEGA: 'baja',\n};\nconst CHATTER_N = 3, CHATTER_MS = 60000, VENTANA_10MIN = 600000;\n\n// Alarmas activas según su último evento (activa si no terminó en Normalización); desde = su última Aparición\nfunction alarmasActivas(eventos) {\n  const ult = {}, desde = {};\n  for (const e of [...(eventos || [])].sort((a, b) => a.ts - b.ts)) {\n    ult[e.alarma] = e.evento;\n    if (e.evento === 'Aparición') desde[e.alarma] = e.ts;\n  }\n  const act = {};\n  for (const tag in ult) if (ult[tag] !== 'Normalización' && desde[tag] !== undefined) act[tag] = desde[tag];\n  return act;\n}\n\n// eventos = [{ts, evento: 'Aparición'|'Reconocimiento'|'Normalización', alarma}] · activas = {tag: desde_ts}\nfunction kpisAlarmas({ eventos = [], turno, ahora, activas = {}, umbralEnPieMin = 30 }) {\n  const ini = turno.inicio_ts, fin = turno.fin_ts ?? ahora;\n  const enTurno = eventos.filter(e => e.ts >= ini && e.ts <= fin).sort((a, b) => a.ts - b.ts);\n  const apar = enTurno.filter(e => e.evento === 'Aparición');\n  const total = apar.length;\n  const horas = (fin - ini) / 3600000;\n  const r1 = x => Math.round(x * 10) / 10;\n\n  // Máximo de apariciones en cualquier ventana de 10 min (ventana deslizante)\n  let max10 = 0;\n  for (let i = 0, j = 0; i < apar.length; i++) {\n    while (apar[i].ts - apar[j].ts >= VENTANA_10MIN) j++;\n    max10 = Math.max(max10, i - j + 1);\n  }\n\n  const cuenta = {};\n  for (const e of apar) cuenta[e.alarma] = (cuenta[e.alarma] || 0) + 1;\n  let acum = 0;\n  const pareto = Object.entries(cuenta).sort((a, b) => b[1] - a[1] || a[0].localeCompare(b[0]))\n    .map(([tag, n]) => { acum += n; return { tag, n, pct: r1(100 * n / total), acum: r1(100 * acum / total) }; });\n\n  const chattering = Object.keys(cuenta).filter(tag => {\n    const ts = apar.filter(e => e.alarma === tag).map(e => e.ts);\n    return ts.some((t, i) => i + CHATTER_N - 1 < ts.length && ts[i + CHATTER_N - 1] - t <= CHATTER_MS);\n  }).sort();\n\n  const en_pie = Object.entries(activas).map(([tag, desde]) => ({ tag, min: Math.round((ahora - desde) / 60000) }))\n    .filter(a => a.min > umbralEnPieMin).sort((a, b) => b.min - a.min);\n\n  // Tiempo de reconocimiento: cada Reconocimiento con la Aparición anterior más reciente (sin pareja) de esa alarma\n  const pendiente = {}, tiempos = [];\n  for (const e of enTurno) {\n    if (e.evento === 'Aparición') (pendiente[e.alarma] = pendiente[e.alarma] || []).push(e.ts);\n    else if (e.evento === 'Reconocimiento' && pendiente[e.alarma] && pendiente[e.alarma].length) tiempos.push((e.ts - pendiente[e.alarma].pop()) / 1000);\n  }\n\n  const vacia = () => ({ alta: 0, media: 0, baja: 0 });\n  const configurada = vacia(), ocurrida = vacia();\n  for (const tag in PRIORIDAD) configurada[PRIORIDAD[tag]]++;\n  for (const e of apar) if (PRIORIDAD[e.alarma]) ocurrida[PRIORIDAD[e.alarma]]++;\n\n  return {\n    total,\n    tasa_h: horas > 0 ? r1(total / horas) : null,\n    max_10min: max10,\n    pareto,\n    top10_pct: total ? r1(100 * pareto.slice(0, 10).reduce((s, p) => s + p.n, 0) / total) : null,\n    chattering,\n    en_pie,\n    t_reconocimiento_s: tiempos.length ? r1(media(tiempos)) : null,\n    prioridades: { configurada, ocurrida },\n  };\n}\n\n// ---------- Comandos de la pantalla (spec 5.2, 5.4) ----------\nconst PRI_MIN = 3, PRI_MAX = 60;\nfunction validarComando(turnoAbierto, { topic, payload }) {\n  const no = aviso => ({ ok: false, aviso });\n  if (topic === 'mes_cmd') {\n    if (payload === 'ABRIR_TURNO') return turnoAbierto ? no('Ya hay un turno abierto: ciérrelo antes de abrir otro') : { ok: true, aviso: 'Turno abierto' };\n    if (payload === 'CERRAR_TURNO') return turnoAbierto ? { ok: true, aviso: 'Turno cerrado' } : no('No hay un turno abierto para cerrar');\n    return no('Comando de turno desconocido: ' + payload);\n  }\n  if (topic === 'mes_pri') {\n    const v = Number(payload);\n    if (turnoAbierto) return no('El PRI solo se cambia con el turno cerrado (el turno conserva su PRI)');\n    if (!(v >= PRI_MIN && v <= PRI_MAX)) return no(`PRI rechazado: ${payload} s (de ${PRI_MIN} a ${PRI_MAX} s)`);\n    return { ok: true, aviso: `PRI = ${v} s` };\n  }\n  if (topic === 'mes_enpie') {\n    const v = Number(payload);\n    if (!(Number.isInteger(v) && v >= 5 && v <= 1440)) return no(`Umbral de alarmas en pie rechazado: ${payload} min (entero de 5 a 1440)`);\n    return { ok: true, aviso: `Umbral de alarmas en pie = ${v} min` };\n  }\n  if (topic === 'mes_trend') return VENTANAS[payload] !== undefined ? { ok: true, aviso: '' } : no('Ventana desconocida: ' + payload);\n  if (topic === 'mes_reg') return REGISTROS.includes(payload) ? { ok: true, aviso: '' } : no('Registro desconocido: ' + payload);\n  return no('Comando desconocido: ' + topic);\n}\n\n// ---------- Tendencias por ventana (Tarea 8) ----------\nconst VENTANAS = { '15m': 900000, '1h': 3600000, '8h': 8 * 3600000, turno: null };\n// 'turno' = el turno abierto (hasta ahora) o el último cerrado (hasta su fin); null sin turno o ventana desconocida\nfunction rangoVentana(ventana, ahora, turno) {\n  if (!(ventana in VENTANAS)) return null;\n  if (ventana === 'turno') return turno ? { desde_ts: turno.inicio_ts, hasta_ts: turno.fin_ts ?? ahora } : null;\n  return { desde_ts: ahora - VENTANAS[ventana], hasta_ts: ahora };\n}\n\n// ---------- Registros y CSV (Tarea 9) ----------\nconst REGISTROS = ['turnos', 'lotes', 'paradas'];\nconst r1n = x => (x === null || x === undefined ? null : Math.round(x * 10) / 10);\nconst pct1 = x => (x === null || x === undefined ? null : Math.round(x * 1000) / 10);\nconst seg = (a, b) => (a !== null && a !== undefined && b !== null && b !== undefined ? r1n((b - a) / 1000) : null);\n\n// datos: filas de mes.db (con 'turno' = nombre en lotes y estados); fmt: ts -> texto de fecha y hora\nfunction tablaRegistro(tipo, datos, ahora, fmt) {\n  if (tipo === 'paradas') {\n    return {\n      columnas: ['Turno', 'Inicio', 'Fin', 'Duración (s)', 'Categoría', 'Elemento ISO', 'Causa'],\n      filas: (datos.estados || []).map(e => [e.turno, fmt(e.inicio_ts), e.fin_ts ? fmt(e.fin_ts) : '', seg(e.inicio_ts, e.fin_ts ?? ahora),\n        ETIQUETA[e.categoria] || e.categoria, ELEMENTO_ISO[e.categoria] || '', e.causa || '']),\n    };\n  }\n  if (tipo === 'lotes') {\n    return {\n      columnas: ['Turno', 'Inicio', 'Cajas', 'N ciclos', 'Planta (s)', 'Espera robot (s)', 'Rutina (s)', 'Estado'],\n      filas: (datos.lotes || []).map(l => [l.turno, fmt(l.inicio_ts), l.cajas ?? null, l.n_ciclos ?? null,\n        seg(l.inicio_ts, l.fin_planta_ts), seg(l.fin_planta_ts, l.inicio_robot_ts), seg(l.inicio_robot_ts, l.fin_ts), l.fin_ts ? 'completo' : 'incompleto']),\n    };\n  }\n  if (tipo === 'turnos') {\n    const de = (arr, id) => (arr || []).filter(x => x.turno_id === id);\n    return {\n      columnas: ['Turno', 'Inicio', 'Fin', 'Duración (s)', 'PRI (s)', 'OEE (%)', 'A (%)', 'E (%)', 'Q (%)', 'Cajas buenas', 'Cajas malas', 'Lotes', 'Cajas/h'],\n      filas: (datos.turnos || []).map(t => {\n        const k = kpisTurno({ turno: t, estados: de(datos.estados, t.id), cajas: de(datos.cajas, t.id), lotes: de(datos.lotes, t.id), ahora });\n        return [t.nombre, fmt(t.inicio_ts), t.fin_ts ? fmt(t.fin_ts) : 'abierto', r1n(k.pbt_s), t.pri_s,\n          pct1(k.OEE), pct1(k.A), pct1(k.E), pct1(k.Q), k.gq, k.sq, k.robot.lotes, r1n(k.throughput_h)];\n      }),\n    };\n  }\n  return null;\n}\n\n// CSV para Excel en español: BOM UTF-8, separador ';', decimales con coma, CRLF\nfunction aCSV(columnas, filas) {\n  const celda = v => {\n    if (v === null || v === undefined) return '';\n    if (typeof v === 'number') return String(v).replace('.', ',');\n    const s = String(v);\n    return /[;\"\\r\\n]/.test(s) ? '\"' + s.replace(/\"/g, '\"\"') + '\"' : s;\n  };\n  return '﻿' + [columnas, ...filas].map(f => f.map(celda).join(';')).join('\\r\\n') + '\\r\\n';\n}\n\n\n// ===== fin de mes_logica.js =====\nconst pad = n => String(n).padStart(2, '0');\nconst fechaCorta = t => { const d = new Date(t); return d.getFullYear() + pad(d.getMonth() + 1) + pad(d.getDate()); };\nconst vacio = turno => ({ turno, estados: [], cajas: [], lotes: [], memClasif: {}, memLote: {}, prevCajas: null, ultimaBuenaTs: null, latidoTs: 0 });\nconst plcComOK = plc => Object.keys(plc).length > 0 && global.get('plcCom') !== false;\nconst now = Date.now();\nlet mes = flow.get('mes') || vacio(null);\nconst abierto = !!(mes.turno && mes.turno.abierto);\nconst v = validarComando(abierto, msg);\n// Consultas (tendencias y registros): solo lectura, van a 'Consultas MES' sin tocar el aviso\nif (v.ok && (msg.topic === 'mes_trend' || msg.topic === 'mes_reg')) return [null, null, msg];\nglobal.set('avisoSCADA', { texto: v.aviso, ts: now });\nnode.status({ fill: v.ok ? 'blue' : 'red', shape: v.ok ? 'dot' : 'ring', text: v.aviso });\nif (!v.ok) return [null, { topic: 'refrescar' }, null];\nconst db = [];\nconst sql = (topic, payload) => db.push({ topic, payload });\nif (msg.topic === 'mes_pri') flow.set('pri_s', Number(msg.payload));\nelse if (msg.topic === 'mes_enpie') flow.set('umbralEnPieMin', Number(msg.payload));\nelse if (msg.payload === 'ABRIR_TURNO') {\n  const f = fechaCorta(now);\n  const seq = flow.get('seqTurno') || { fecha: f, n: 0 };\n  const n = seq.fecha === f ? seq.n + 1 : 1;\n  flow.set('seqTurno', { fecha: f, n });\n  const turno = { id: now, nombre: 'T-' + f + '-' + n, inicio_ts: now, fin_ts: null, pri_s: flow.get('pri_s') || 9, abierto: 1 };\n  mes = vacio(turno);\n  sql('INSERT INTO mes_turnos (id, nombre, inicio_ts, fin_ts, pri_s, abierto) VALUES ($i, $n, $a, NULL, $p, 1)', [turno.id, turno.nombre, now, turno.pri_s]);\n  global.set('avisoSCADA', { texto: 'Turno ' + turno.nombre + ' abierto (PRI ' + turno.pri_s + ' s)', ts: now });\n} else if (msg.payload === 'CERRAR_TURNO') {\n  const ult = mes.estados[mes.estados.length - 1];\n  if (ult && ult.fin_ts === null) { ult.fin_ts = now; sql('UPDATE mes_estados SET fin_ts = $f WHERE id = $i', [now, ult.id]); }\n  // Un lote en curso queda incompleto (fin_ts vacío)\n  mes.turno = { ...mes.turno, fin_ts: now, abierto: 0 };\n  sql('UPDATE mes_turnos SET fin_ts = $f, abierto = 0 WHERE id = $i', [now, mes.turno.id]);\n  global.set('avisoSCADA', { texto: 'Turno ' + mes.turno.nombre + ' cerrado', ts: now });\n}\nflow.set('mes', mes);\nreturn [db.length ? db : null, { topic: 'refrescar' }, null];",
        "outputs": 3,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 360,
        "y": 420,
        "wires": [
            [
                "r2msqlite00002"
            ],
            [
                "r2mfunction0004"
            ],
            [
                "r2mfunction0007"
            ]
        ]
    },
    {
        "id": "r2mcomment00005",
        "type": "comment",
        "z": "r2tab0000000007",
        "name": "E. KPIs del turno → pantalla (cada 2 s y tras cada comando)",
        "info": "kpisTurno (ISO 22400) sobre el caché del turno abierto o del último cerrado. Envía topic \"mes\" a la 06 por link.",
        "x": 260,
        "y": 480,
        "wires": []
    },
    {
        "id": "r2minject00004",
        "type": "inject",
        "z": "r2tab0000000007",
        "name": "cada 2 s",
        "props": [
            {
                "p": "payload"
            },
            {
                "p": "topic",
                "vt": "str"
            }
        ],
        "repeat": "2",
        "crontab": "",
        "once": true,
        "onceDelay": "4",
        "topic": "",
        "payload": "",
        "payloadType": "date",
        "x": 120,
        "y": 520,
        "wires": [
            [
                "r2mfunction0004"
            ]
        ]
    },
    {
        "id": "r2mfunction0004",
        "type": "function",
        "z": "r2tab0000000007",
        "name": "KPIs → pantalla",
        "func": "// ===== mes_logica.js (incrustado por gen07_MES.js; no editar aquí) =====\n// Lógica pura de la capa de Producción y KPIs (nivel 3, ISO 22400) del Reto 2.\n// Sin dependencias ni require: gen07_MES.js incrusta este archivo en los function nodes de Node-RED.\n// Spec: docs/superpowers/specs/2026-11-11-mes-produccion-kpis-design.md\n\n// ---------- Clasificación de estados (spec 5.3) ----------\nconst CATEGORIAS = ['SIN_COM', 'EMERGENCIA', 'PLC_SIN_EJECUTAR', 'PARADA_ALARMA', 'FALTA_CAJA', 'BLOQUEO_ROBOT', 'DETENIDA', 'PRODUCIENDO'];\nconst ETIQUETA = {\n  SIN_COM: 'Sin comunicación', EMERGENCIA: 'Emergencia', PLC_SIN_EJECUTAR: 'PLC sin ejecutar',\n  PARADA_ALARMA: 'Parada por alarma', FALTA_CAJA: 'Falta de caja', BLOQUEO_ROBOT: 'Bloqueo por robot',\n  DETENIDA: 'Detenida por operador', PRODUCIENDO: 'Produciendo', SIN_DATOS: 'Sin datos',\n};\nconst ELEMENTO_ISO = {\n  PRODUCIENDO: 'APT', FALTA_CAJA: 'ADET', BLOQUEO_ROBOT: 'ADET', DETENIDA: 'ADET',\n  SIN_COM: 'ADOT', EMERGENCIA: 'ADOT', PLC_SIN_EJECUTAR: 'ADOT', PARADA_ALARMA: 'ADOT', SIN_DATOS: 'ADOT',\n};\nconst ALARMAS_DE_PARADA = ['ALM_PINZA_VACIA', 'ALM_CAJA_PERDIDA'];\n\n// Índice de la etapa activa de un GRAFCET (prefijo 'E', 'R' o 'S'), o -1 si ninguna\nfunction etapa(plc, prefijo, n) {\n  for (let i = 0; i < n; i++) if (plc && plc[prefijo + i]) return i;\n  return -1;\n}\n\n// Una categoría por instante, la primera que cumpla en el orden de la spec 5.3\nfunction clasificar({ plc = {}, robot = {}, plcCom }, mem = {}) {\n  const g1 = etapa(plc, 'E', 11);\n  const g0 = etapa(plc, 'S', 4);\n  const etapaAlarma = { ...(mem.etapaAlarma || {}) };\n  // Etapa de G1 en el flanco de subida de cada alarma de parada; se borra cuando la alarma baja\n  for (const tag of ALARMAS_DE_PARADA) {\n    if (!plc[tag]) etapaAlarma[tag] = null;\n    else if (etapaAlarma[tag] === null || etapaAlarma[tag] === undefined) etapaAlarma[tag] = g1;\n  }\n  const res = (categoria, causa) => ({ categoria, causa, mem: { ...mem, etapaAlarma } });\n\n  if (plcCom === false) return res('SIN_COM', 'PLC_COM');\n  if (plc.S2 || plc.S3) return res('EMERGENCIA', 'EMERGENCIA');\n  if (g1 < 0 && g0 < 0) return res('PLC_SIN_EJECUTAR', 'PLC_PROGRAM');\n  for (const tag of ALARMAS_DE_PARADA) {\n    // Trabada: la alarma sigue activa y G1 no se movió de la etapa en que apareció\n    if (plc[tag] && g1 >= 0 && etapaAlarma[tag] === g1) return res('PARADA_ALARMA', tag);\n  }\n  if (plc.ALM_CAJA_NO_LLEGA) return res('FALTA_CAJA', 'ALM_CAJA_NO_LLEGA');\n  if (g1 === 10) return res('BLOQUEO_ROBOT', robot.ROBOT_BUSY ? 'ROBOT_BUSY' : robot.ROBOT_DONE ? 'DONE' : 'ROBOT_NO_READY');\n  if (g1 === 0) return res('DETENIDA', 'E0');\n  if (g1 >= 1) return res('PRODUCIENDO', '');\n  return res('PLC_SIN_EJECUTAR', 'SIN_ETAPA_G1'); // G0 activo pero G1 vacío fuera de emergencia\n}\n\n// ---------- Cajas (spec 5.4) ----------\n// prev / ahora = { cnt: CNT_CAJAS, almPerdida: ALM_CAJA_PERDIDA, almPinza: ALM_PINZA_VACIA }. prev = null: base.\n// Cajas malas (decisión de Juan): 'perdida' = la pinza la soltó en el traslado; 'no_recogida' = el brazo bajó y no\n// tomó caja (pinza vacía), p. ej. porque la caja se salió de la posición de recogida. Una por flanco de subida.\nfunction detectarCajas(prev, ahora) {\n  if (!prev) return { buenas: 0, perdidas: 0, noRecogidas: 0, base: true };\n  const d = (ahora.cnt || 0) - (prev.cnt || 0);\n  return {\n    buenas: d > 0 ? d : 0, // los reinicios a 0 (fin de lote, RESET CNT) no cuentan\n    perdidas: !prev.almPerdida && ahora.almPerdida ? 1 : 0,\n    noRecogidas: !prev.almPinza && ahora.almPinza ? 1 : 0,\n    base: false,\n  };\n}\n\n// ---------- Lotes (spec 5.5) ----------\n// Un evento por llamada: 'inicio' (↑E1 sin lote abierto), 'fin_planta' (↑E10), 'inicio_robot' (↑BUSY), 'fin' (↑DONE)\nfunction transicionLote(mem = {}, { plc = {}, robot = {} }, ts) {\n  const prev = mem.prev || {};\n  const act = { E1: !!plc.E1, E10: !!plc.E10, BUSY: !!robot.ROBOT_BUSY, DONE: !!robot.ROBOT_DONE };\n  let abierto = !!mem.abierto;\n  let evento = null;\n  if (!abierto && act.E1 && !prev.E1) { abierto = true; evento = 'inicio'; }\n  else if (abierto && act.E10 && !prev.E10) evento = 'fin_planta';\n  else if (abierto && act.BUSY && !prev.BUSY) evento = 'inicio_robot';\n  else if (abierto && act.DONE && !prev.DONE) { abierto = false; evento = 'fin'; }\n  return { mem: { ...mem, abierto, prev: act, ts }, evento };\n}\n\n// ---------- KPIs del turno (spec 5.3–5.5; OEE según ISO 22400) ----------\nconst div = (a, b) => (b > 0 ? a / b : null);\nconst media = arr => (arr.length ? arr.reduce((s, x) => s + x, 0) / arr.length : null);\n\n// Segundos de [a, b] (ms) recortados a [ini, fin] (ms)\nconst recorte = (a, b, ini, fin) => Math.max(0, Math.min(b, fin) - Math.max(a, ini)) / 1000;\n\n// Tiempo real entre dos cajas buenas, solo si todo el intervalo estuvo en PRODUCIENDO (si no, null)\nfunction cicloCaja(tsAnterior, ts, estados) {\n  if (tsAnterior === null || tsAnterior === undefined || !(ts > tsAnterior)) return null;\n  let prod = 0;\n  for (const e of estados || []) {\n    if (e.categoria !== 'PRODUCIENDO') continue;\n    prod += recorte(e.inicio_ts, e.fin_ts ?? ts, tsAnterior, ts);\n  }\n  const span = (ts - tsAnterior) / 1000;\n  return Math.abs(prod - span) < 0.001 ? span : null;\n}\n\n// turno = {inicio_ts, fin_ts|null, pri_s}; estados = [{inicio_ts, fin_ts|null, categoria, causa}];\n// cajas = [{ts, tipo:'buena'|'perdida', ciclo_s}]; lotes = [{inicio_ts, fin_planta_ts, inicio_robot_ts, fin_ts, cajas, n_ciclos}]\nfunction kpisTurno({ turno, estados = [], cajas = [], lotes = [], ahora }) {\n  const ini = turno.inicio_ts;\n  const fin = turno.fin_ts ?? ahora;\n  const pbt_s = Math.max(0, (fin - ini) / 1000);\n\n  const t = {};\n  for (const c of CATEGORIAS) t[c] = 0;\n  let cubierto = 0;\n  for (const e of estados) {\n    const d = recorte(e.inicio_ts, e.fin_ts ?? ahora, ini, fin);\n    t[e.categoria] = (t[e.categoria] || 0) + d;\n    cubierto += d;\n  }\n  const apt_s = t.PRODUCIENDO;\n  const perdidas = {};\n  for (const c of CATEGORIAS) if (c !== 'PRODUCIENDO') perdidas[c] = t[c];\n  perdidas.SIN_DATOS = Math.max(0, pbt_s - cubierto);\n\n  const enTurno = cajas.filter(c => c.ts >= ini && c.ts <= fin);\n  const buenas = enTurno.filter(c => c.tipo === 'buena');\n  const gq = buenas.length;\n  const sq_traslado = enTurno.filter(c => c.tipo === 'perdida').length;\n  const sq_recogida = enTurno.filter(c => c.tipo === 'no_recogida').length;\n  const sq = sq_traslado + sq_recogida;\n  const pq = gq + sq;\n\n  const A = div(apt_s, pbt_s);\n  const E = apt_s > 0 && pq > 0 ? div(turno.pri_s * pq, apt_s) : null;\n  const Q = div(gq, pq);\n  const OEE = A !== null && E !== null && Q !== null ? A * E * Q : null;\n\n  const conCiclo = buenas.filter(c => typeof c.ciclo_s === 'number').sort((a, b) => a.ts - b.ts);\n  const horas = pbt_s / 3600;\n  const cerrados = lotes.filter(l => l.fin_ts);\n\n  const busy = lotes.filter(l => l.inicio_robot_ts).map(l => recorte(l.inicio_robot_ts, l.fin_ts ?? ahora, ini, fin));\n  const rutinas = cerrados.filter(l => l.inicio_robot_ts);\n\n  return {\n    pbt_s, apt_s, A, E, Q, OEE, perdidas, gq, sq, pq, sq_traslado, sq_recogida,\n    throughput_h: div(gq, horas),\n    lotes_h: div(cerrados.length, horas),\n    ciclo_medio_s: media(conCiclo.map(c => c.ciclo_s)),\n    ciclo_ultimo_s: conCiclo.length ? conCiclo[conCiclo.length - 1].ciclo_s : null,\n    robot: {\n      utilizacion: div(busy.reduce((s, x) => s + x, 0), pbt_s),\n      rutina_media_s: media(rutinas.map(l => (l.fin_ts - l.inicio_robot_ts) / 1000)),\n      rutina_ciclo_s: media(rutinas.filter(l => l.n_ciclos > 0).map(l => (l.fin_ts - l.inicio_robot_ts) / 1000 / l.n_ciclos)),\n      lotes: cerrados.length,\n    },\n  };\n}\n\n// ---------- KPIs de alarmas (spec 5.6; ISA-18.2 / EEMUA 191; sin avalanchas por decisión de Juan) ----------\nconst PRIORIDAD = {\n  ALM_EMERGENCIA: 'alta', ROBOT_COM: 'alta', ROBOT_DETENIDO: 'alta',\n  ALM_CAJA_PERDIDA: 'media', ALM_PINZA_VACIA: 'media', ALM_ROBOT_NO_DISP: 'media', ROBOT_TIEMPO: 'media', ROBOT_SIN_ARRANQUE: 'media',\n  ALM_CAJA_NO_LLEGA: 'baja',\n};\nconst CHATTER_N = 3, CHATTER_MS = 60000, VENTANA_10MIN = 600000;\n\n// Alarmas activas según su último evento (activa si no terminó en Normalización); desde = su última Aparición\nfunction alarmasActivas(eventos) {\n  const ult = {}, desde = {};\n  for (const e of [...(eventos || [])].sort((a, b) => a.ts - b.ts)) {\n    ult[e.alarma] = e.evento;\n    if (e.evento === 'Aparición') desde[e.alarma] = e.ts;\n  }\n  const act = {};\n  for (const tag in ult) if (ult[tag] !== 'Normalización' && desde[tag] !== undefined) act[tag] = desde[tag];\n  return act;\n}\n\n// eventos = [{ts, evento: 'Aparición'|'Reconocimiento'|'Normalización', alarma}] · activas = {tag: desde_ts}\nfunction kpisAlarmas({ eventos = [], turno, ahora, activas = {}, umbralEnPieMin = 30 }) {\n  const ini = turno.inicio_ts, fin = turno.fin_ts ?? ahora;\n  const enTurno = eventos.filter(e => e.ts >= ini && e.ts <= fin).sort((a, b) => a.ts - b.ts);\n  const apar = enTurno.filter(e => e.evento === 'Aparición');\n  const total = apar.length;\n  const horas = (fin - ini) / 3600000;\n  const r1 = x => Math.round(x * 10) / 10;\n\n  // Máximo de apariciones en cualquier ventana de 10 min (ventana deslizante)\n  let max10 = 0;\n  for (let i = 0, j = 0; i < apar.length; i++) {\n    while (apar[i].ts - apar[j].ts >= VENTANA_10MIN) j++;\n    max10 = Math.max(max10, i - j + 1);\n  }\n\n  const cuenta = {};\n  for (const e of apar) cuenta[e.alarma] = (cuenta[e.alarma] || 0) + 1;\n  let acum = 0;\n  const pareto = Object.entries(cuenta).sort((a, b) => b[1] - a[1] || a[0].localeCompare(b[0]))\n    .map(([tag, n]) => { acum += n; return { tag, n, pct: r1(100 * n / total), acum: r1(100 * acum / total) }; });\n\n  const chattering = Object.keys(cuenta).filter(tag => {\n    const ts = apar.filter(e => e.alarma === tag).map(e => e.ts);\n    return ts.some((t, i) => i + CHATTER_N - 1 < ts.length && ts[i + CHATTER_N - 1] - t <= CHATTER_MS);\n  }).sort();\n\n  const en_pie = Object.entries(activas).map(([tag, desde]) => ({ tag, min: Math.round((ahora - desde) / 60000) }))\n    .filter(a => a.min > umbralEnPieMin).sort((a, b) => b.min - a.min);\n\n  // Tiempo de reconocimiento: cada Reconocimiento con la Aparición anterior más reciente (sin pareja) de esa alarma\n  const pendiente = {}, tiempos = [];\n  for (const e of enTurno) {\n    if (e.evento === 'Aparición') (pendiente[e.alarma] = pendiente[e.alarma] || []).push(e.ts);\n    else if (e.evento === 'Reconocimiento' && pendiente[e.alarma] && pendiente[e.alarma].length) tiempos.push((e.ts - pendiente[e.alarma].pop()) / 1000);\n  }\n\n  const vacia = () => ({ alta: 0, media: 0, baja: 0 });\n  const configurada = vacia(), ocurrida = vacia();\n  for (const tag in PRIORIDAD) configurada[PRIORIDAD[tag]]++;\n  for (const e of apar) if (PRIORIDAD[e.alarma]) ocurrida[PRIORIDAD[e.alarma]]++;\n\n  return {\n    total,\n    tasa_h: horas > 0 ? r1(total / horas) : null,\n    max_10min: max10,\n    pareto,\n    top10_pct: total ? r1(100 * pareto.slice(0, 10).reduce((s, p) => s + p.n, 0) / total) : null,\n    chattering,\n    en_pie,\n    t_reconocimiento_s: tiempos.length ? r1(media(tiempos)) : null,\n    prioridades: { configurada, ocurrida },\n  };\n}\n\n// ---------- Comandos de la pantalla (spec 5.2, 5.4) ----------\nconst PRI_MIN = 3, PRI_MAX = 60;\nfunction validarComando(turnoAbierto, { topic, payload }) {\n  const no = aviso => ({ ok: false, aviso });\n  if (topic === 'mes_cmd') {\n    if (payload === 'ABRIR_TURNO') return turnoAbierto ? no('Ya hay un turno abierto: ciérrelo antes de abrir otro') : { ok: true, aviso: 'Turno abierto' };\n    if (payload === 'CERRAR_TURNO') return turnoAbierto ? { ok: true, aviso: 'Turno cerrado' } : no('No hay un turno abierto para cerrar');\n    return no('Comando de turno desconocido: ' + payload);\n  }\n  if (topic === 'mes_pri') {\n    const v = Number(payload);\n    if (turnoAbierto) return no('El PRI solo se cambia con el turno cerrado (el turno conserva su PRI)');\n    if (!(v >= PRI_MIN && v <= PRI_MAX)) return no(`PRI rechazado: ${payload} s (de ${PRI_MIN} a ${PRI_MAX} s)`);\n    return { ok: true, aviso: `PRI = ${v} s` };\n  }\n  if (topic === 'mes_enpie') {\n    const v = Number(payload);\n    if (!(Number.isInteger(v) && v >= 5 && v <= 1440)) return no(`Umbral de alarmas en pie rechazado: ${payload} min (entero de 5 a 1440)`);\n    return { ok: true, aviso: `Umbral de alarmas en pie = ${v} min` };\n  }\n  if (topic === 'mes_trend') return VENTANAS[payload] !== undefined ? { ok: true, aviso: '' } : no('Ventana desconocida: ' + payload);\n  if (topic === 'mes_reg') return REGISTROS.includes(payload) ? { ok: true, aviso: '' } : no('Registro desconocido: ' + payload);\n  return no('Comando desconocido: ' + topic);\n}\n\n// ---------- Tendencias por ventana (Tarea 8) ----------\nconst VENTANAS = { '15m': 900000, '1h': 3600000, '8h': 8 * 3600000, turno: null };\n// 'turno' = el turno abierto (hasta ahora) o el último cerrado (hasta su fin); null sin turno o ventana desconocida\nfunction rangoVentana(ventana, ahora, turno) {\n  if (!(ventana in VENTANAS)) return null;\n  if (ventana === 'turno') return turno ? { desde_ts: turno.inicio_ts, hasta_ts: turno.fin_ts ?? ahora } : null;\n  return { desde_ts: ahora - VENTANAS[ventana], hasta_ts: ahora };\n}\n\n// ---------- Registros y CSV (Tarea 9) ----------\nconst REGISTROS = ['turnos', 'lotes', 'paradas'];\nconst r1n = x => (x === null || x === undefined ? null : Math.round(x * 10) / 10);\nconst pct1 = x => (x === null || x === undefined ? null : Math.round(x * 1000) / 10);\nconst seg = (a, b) => (a !== null && a !== undefined && b !== null && b !== undefined ? r1n((b - a) / 1000) : null);\n\n// datos: filas de mes.db (con 'turno' = nombre en lotes y estados); fmt: ts -> texto de fecha y hora\nfunction tablaRegistro(tipo, datos, ahora, fmt) {\n  if (tipo === 'paradas') {\n    return {\n      columnas: ['Turno', 'Inicio', 'Fin', 'Duración (s)', 'Categoría', 'Elemento ISO', 'Causa'],\n      filas: (datos.estados || []).map(e => [e.turno, fmt(e.inicio_ts), e.fin_ts ? fmt(e.fin_ts) : '', seg(e.inicio_ts, e.fin_ts ?? ahora),\n        ETIQUETA[e.categoria] || e.categoria, ELEMENTO_ISO[e.categoria] || '', e.causa || '']),\n    };\n  }\n  if (tipo === 'lotes') {\n    return {\n      columnas: ['Turno', 'Inicio', 'Cajas', 'N ciclos', 'Planta (s)', 'Espera robot (s)', 'Rutina (s)', 'Estado'],\n      filas: (datos.lotes || []).map(l => [l.turno, fmt(l.inicio_ts), l.cajas ?? null, l.n_ciclos ?? null,\n        seg(l.inicio_ts, l.fin_planta_ts), seg(l.fin_planta_ts, l.inicio_robot_ts), seg(l.inicio_robot_ts, l.fin_ts), l.fin_ts ? 'completo' : 'incompleto']),\n    };\n  }\n  if (tipo === 'turnos') {\n    const de = (arr, id) => (arr || []).filter(x => x.turno_id === id);\n    return {\n      columnas: ['Turno', 'Inicio', 'Fin', 'Duración (s)', 'PRI (s)', 'OEE (%)', 'A (%)', 'E (%)', 'Q (%)', 'Cajas buenas', 'Cajas malas', 'Lotes', 'Cajas/h'],\n      filas: (datos.turnos || []).map(t => {\n        const k = kpisTurno({ turno: t, estados: de(datos.estados, t.id), cajas: de(datos.cajas, t.id), lotes: de(datos.lotes, t.id), ahora });\n        return [t.nombre, fmt(t.inicio_ts), t.fin_ts ? fmt(t.fin_ts) : 'abierto', r1n(k.pbt_s), t.pri_s,\n          pct1(k.OEE), pct1(k.A), pct1(k.E), pct1(k.Q), k.gq, k.sq, k.robot.lotes, r1n(k.throughput_h)];\n      }),\n    };\n  }\n  return null;\n}\n\n// CSV para Excel en español: BOM UTF-8, separador ';', decimales con coma, CRLF\nfunction aCSV(columnas, filas) {\n  const celda = v => {\n    if (v === null || v === undefined) return '';\n    if (typeof v === 'number') return String(v).replace('.', ',');\n    const s = String(v);\n    return /[;\"\\r\\n]/.test(s) ? '\"' + s.replace(/\"/g, '\"\"') + '\"' : s;\n  };\n  return '﻿' + [columnas, ...filas].map(f => f.map(celda).join(';')).join('\\r\\n') + '\\r\\n';\n}\n\n\n// ===== fin de mes_logica.js =====\nconst mes = flow.get('mes');\nconst now = Date.now();\nconst t = mes && mes.turno;\nconst ult = t ? mes.estados[mes.estados.length - 1] : null;\nconst lotes = t ? mes.lotes.slice(-10).reverse().map(l => ({ ...l, rutina_s: l.inicio_robot_ts && l.fin_ts ? (l.fin_ts - l.inicio_robot_ts) / 1000 : null, planta_s: l.fin_planta_ts ? (l.fin_planta_ts - l.inicio_ts) / 1000 : null })) : [];\nconst av = global.get('avisoSCADA');\nreturn { topic: 'mes', payload: {\n  turno: t ? { nombre: t.nombre, abierto: !!t.abierto, inicio_ts: t.inicio_ts, fin_ts: t.fin_ts, pri_s: t.pri_s } : null,\n  kpis: t ? kpisTurno({ turno: t, estados: mes.estados, cajas: mes.cajas, lotes: mes.lotes, ahora: now }) : null,\n  lotes,\n  estado: ult && t.abierto ? { categoria: ult.categoria, causa: ult.causa, etiqueta: ETIQUETA[ult.categoria] } : null,\n  pri_s: flow.get('pri_s') || 9,\n  alarmas: t ? (flow.get('mesAlarmas') || null) : null,\n  umbral_en_pie_min: flow.get('umbralEnPieMin') || 30,\n  aviso: av ? av.texto : '',\n  etiquetas: ETIQUETA,\n} };",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 340,
        "y": 520,
        "wires": [
            [
                "r2mlinkout0001"
            ]
        ]
    },
    {
        "id": "r2mlinkout0001",
        "type": "link out",
        "z": "r2tab0000000007",
        "name": "→ 06: pantalla",
        "mode": "link",
        "links": [
            "r2dlinkin00001"
        ],
        "x": 560,
        "y": 520,
        "wires": []
    },
    {
        "id": "r2mcomment00006",
        "type": "comment",
        "z": "r2tab0000000007",
        "name": "F. KPIs de alarmas del turno (cada 10 s)",
        "info": "Lee alarmas_eventos de historicos.db (config de la 06, SOLO LECTURA) desde 24 h antes del turno: las activas y su \"desde\" salen del historial; los KPIs se acotan al turno (kpisAlarmas).",
        "x": 230,
        "y": 600,
        "wires": []
    },
    {
        "id": "r2minject00005",
        "type": "inject",
        "z": "r2tab0000000007",
        "name": "cada 10 s",
        "props": [
            {
                "p": "payload"
            },
            {
                "p": "topic",
                "vt": "str"
            }
        ],
        "repeat": "10",
        "crontab": "",
        "once": true,
        "onceDelay": "5",
        "topic": "",
        "payload": "",
        "payloadType": "date",
        "x": 120,
        "y": 640,
        "wires": [
            [
                "r2mfunction0005"
            ]
        ]
    },
    {
        "id": "r2mfunction0005",
        "type": "function",
        "z": "r2tab0000000007",
        "name": "Consultar alarmas",
        "func": "const mes = flow.get('mes');\nif (!mes || !mes.turno) return null;\nreturn { topic: 'SELECT ts, evento, alarma FROM alarmas_eventos WHERE ts >= $d ORDER BY ts', payload: [mes.turno.inicio_ts - 86400000] };",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 330,
        "y": 640,
        "wires": [
            [
                "r2msqlite00004"
            ]
        ]
    },
    {
        "id": "r2msqlite00004",
        "type": "sqlite",
        "z": "r2tab0000000007",
        "mydb": "r2dsqlitedb0001",
        "sqlquery": "msg.topic",
        "sql": "",
        "name": "SQLite: eventos de alarma (historicos.db, lectura)",
        "x": 600,
        "y": 640,
        "wires": [
            [
                "r2mfunction0006"
            ]
        ]
    },
    {
        "id": "r2mfunction0006",
        "type": "function",
        "z": "r2tab0000000007",
        "name": "KPIs de alarmas",
        "func": "// ===== mes_logica.js (incrustado por gen07_MES.js; no editar aquí) =====\n// Lógica pura de la capa de Producción y KPIs (nivel 3, ISO 22400) del Reto 2.\n// Sin dependencias ni require: gen07_MES.js incrusta este archivo en los function nodes de Node-RED.\n// Spec: docs/superpowers/specs/2026-11-11-mes-produccion-kpis-design.md\n\n// ---------- Clasificación de estados (spec 5.3) ----------\nconst CATEGORIAS = ['SIN_COM', 'EMERGENCIA', 'PLC_SIN_EJECUTAR', 'PARADA_ALARMA', 'FALTA_CAJA', 'BLOQUEO_ROBOT', 'DETENIDA', 'PRODUCIENDO'];\nconst ETIQUETA = {\n  SIN_COM: 'Sin comunicación', EMERGENCIA: 'Emergencia', PLC_SIN_EJECUTAR: 'PLC sin ejecutar',\n  PARADA_ALARMA: 'Parada por alarma', FALTA_CAJA: 'Falta de caja', BLOQUEO_ROBOT: 'Bloqueo por robot',\n  DETENIDA: 'Detenida por operador', PRODUCIENDO: 'Produciendo', SIN_DATOS: 'Sin datos',\n};\nconst ELEMENTO_ISO = {\n  PRODUCIENDO: 'APT', FALTA_CAJA: 'ADET', BLOQUEO_ROBOT: 'ADET', DETENIDA: 'ADET',\n  SIN_COM: 'ADOT', EMERGENCIA: 'ADOT', PLC_SIN_EJECUTAR: 'ADOT', PARADA_ALARMA: 'ADOT', SIN_DATOS: 'ADOT',\n};\nconst ALARMAS_DE_PARADA = ['ALM_PINZA_VACIA', 'ALM_CAJA_PERDIDA'];\n\n// Índice de la etapa activa de un GRAFCET (prefijo 'E', 'R' o 'S'), o -1 si ninguna\nfunction etapa(plc, prefijo, n) {\n  for (let i = 0; i < n; i++) if (plc && plc[prefijo + i]) return i;\n  return -1;\n}\n\n// Una categoría por instante, la primera que cumpla en el orden de la spec 5.3\nfunction clasificar({ plc = {}, robot = {}, plcCom }, mem = {}) {\n  const g1 = etapa(plc, 'E', 11);\n  const g0 = etapa(plc, 'S', 4);\n  const etapaAlarma = { ...(mem.etapaAlarma || {}) };\n  // Etapa de G1 en el flanco de subida de cada alarma de parada; se borra cuando la alarma baja\n  for (const tag of ALARMAS_DE_PARADA) {\n    if (!plc[tag]) etapaAlarma[tag] = null;\n    else if (etapaAlarma[tag] === null || etapaAlarma[tag] === undefined) etapaAlarma[tag] = g1;\n  }\n  const res = (categoria, causa) => ({ categoria, causa, mem: { ...mem, etapaAlarma } });\n\n  if (plcCom === false) return res('SIN_COM', 'PLC_COM');\n  if (plc.S2 || plc.S3) return res('EMERGENCIA', 'EMERGENCIA');\n  if (g1 < 0 && g0 < 0) return res('PLC_SIN_EJECUTAR', 'PLC_PROGRAM');\n  for (const tag of ALARMAS_DE_PARADA) {\n    // Trabada: la alarma sigue activa y G1 no se movió de la etapa en que apareció\n    if (plc[tag] && g1 >= 0 && etapaAlarma[tag] === g1) return res('PARADA_ALARMA', tag);\n  }\n  if (plc.ALM_CAJA_NO_LLEGA) return res('FALTA_CAJA', 'ALM_CAJA_NO_LLEGA');\n  if (g1 === 10) return res('BLOQUEO_ROBOT', robot.ROBOT_BUSY ? 'ROBOT_BUSY' : robot.ROBOT_DONE ? 'DONE' : 'ROBOT_NO_READY');\n  if (g1 === 0) return res('DETENIDA', 'E0');\n  if (g1 >= 1) return res('PRODUCIENDO', '');\n  return res('PLC_SIN_EJECUTAR', 'SIN_ETAPA_G1'); // G0 activo pero G1 vacío fuera de emergencia\n}\n\n// ---------- Cajas (spec 5.4) ----------\n// prev / ahora = { cnt: CNT_CAJAS, almPerdida: ALM_CAJA_PERDIDA, almPinza: ALM_PINZA_VACIA }. prev = null: base.\n// Cajas malas (decisión de Juan): 'perdida' = la pinza la soltó en el traslado; 'no_recogida' = el brazo bajó y no\n// tomó caja (pinza vacía), p. ej. porque la caja se salió de la posición de recogida. Una por flanco de subida.\nfunction detectarCajas(prev, ahora) {\n  if (!prev) return { buenas: 0, perdidas: 0, noRecogidas: 0, base: true };\n  const d = (ahora.cnt || 0) - (prev.cnt || 0);\n  return {\n    buenas: d > 0 ? d : 0, // los reinicios a 0 (fin de lote, RESET CNT) no cuentan\n    perdidas: !prev.almPerdida && ahora.almPerdida ? 1 : 0,\n    noRecogidas: !prev.almPinza && ahora.almPinza ? 1 : 0,\n    base: false,\n  };\n}\n\n// ---------- Lotes (spec 5.5) ----------\n// Un evento por llamada: 'inicio' (↑E1 sin lote abierto), 'fin_planta' (↑E10), 'inicio_robot' (↑BUSY), 'fin' (↑DONE)\nfunction transicionLote(mem = {}, { plc = {}, robot = {} }, ts) {\n  const prev = mem.prev || {};\n  const act = { E1: !!plc.E1, E10: !!plc.E10, BUSY: !!robot.ROBOT_BUSY, DONE: !!robot.ROBOT_DONE };\n  let abierto = !!mem.abierto;\n  let evento = null;\n  if (!abierto && act.E1 && !prev.E1) { abierto = true; evento = 'inicio'; }\n  else if (abierto && act.E10 && !prev.E10) evento = 'fin_planta';\n  else if (abierto && act.BUSY && !prev.BUSY) evento = 'inicio_robot';\n  else if (abierto && act.DONE && !prev.DONE) { abierto = false; evento = 'fin'; }\n  return { mem: { ...mem, abierto, prev: act, ts }, evento };\n}\n\n// ---------- KPIs del turno (spec 5.3–5.5; OEE según ISO 22400) ----------\nconst div = (a, b) => (b > 0 ? a / b : null);\nconst media = arr => (arr.length ? arr.reduce((s, x) => s + x, 0) / arr.length : null);\n\n// Segundos de [a, b] (ms) recortados a [ini, fin] (ms)\nconst recorte = (a, b, ini, fin) => Math.max(0, Math.min(b, fin) - Math.max(a, ini)) / 1000;\n\n// Tiempo real entre dos cajas buenas, solo si todo el intervalo estuvo en PRODUCIENDO (si no, null)\nfunction cicloCaja(tsAnterior, ts, estados) {\n  if (tsAnterior === null || tsAnterior === undefined || !(ts > tsAnterior)) return null;\n  let prod = 0;\n  for (const e of estados || []) {\n    if (e.categoria !== 'PRODUCIENDO') continue;\n    prod += recorte(e.inicio_ts, e.fin_ts ?? ts, tsAnterior, ts);\n  }\n  const span = (ts - tsAnterior) / 1000;\n  return Math.abs(prod - span) < 0.001 ? span : null;\n}\n\n// turno = {inicio_ts, fin_ts|null, pri_s}; estados = [{inicio_ts, fin_ts|null, categoria, causa}];\n// cajas = [{ts, tipo:'buena'|'perdida', ciclo_s}]; lotes = [{inicio_ts, fin_planta_ts, inicio_robot_ts, fin_ts, cajas, n_ciclos}]\nfunction kpisTurno({ turno, estados = [], cajas = [], lotes = [], ahora }) {\n  const ini = turno.inicio_ts;\n  const fin = turno.fin_ts ?? ahora;\n  const pbt_s = Math.max(0, (fin - ini) / 1000);\n\n  const t = {};\n  for (const c of CATEGORIAS) t[c] = 0;\n  let cubierto = 0;\n  for (const e of estados) {\n    const d = recorte(e.inicio_ts, e.fin_ts ?? ahora, ini, fin);\n    t[e.categoria] = (t[e.categoria] || 0) + d;\n    cubierto += d;\n  }\n  const apt_s = t.PRODUCIENDO;\n  const perdidas = {};\n  for (const c of CATEGORIAS) if (c !== 'PRODUCIENDO') perdidas[c] = t[c];\n  perdidas.SIN_DATOS = Math.max(0, pbt_s - cubierto);\n\n  const enTurno = cajas.filter(c => c.ts >= ini && c.ts <= fin);\n  const buenas = enTurno.filter(c => c.tipo === 'buena');\n  const gq = buenas.length;\n  const sq_traslado = enTurno.filter(c => c.tipo === 'perdida').length;\n  const sq_recogida = enTurno.filter(c => c.tipo === 'no_recogida').length;\n  const sq = sq_traslado + sq_recogida;\n  const pq = gq + sq;\n\n  const A = div(apt_s, pbt_s);\n  const E = apt_s > 0 && pq > 0 ? div(turno.pri_s * pq, apt_s) : null;\n  const Q = div(gq, pq);\n  const OEE = A !== null && E !== null && Q !== null ? A * E * Q : null;\n\n  const conCiclo = buenas.filter(c => typeof c.ciclo_s === 'number').sort((a, b) => a.ts - b.ts);\n  const horas = pbt_s / 3600;\n  const cerrados = lotes.filter(l => l.fin_ts);\n\n  const busy = lotes.filter(l => l.inicio_robot_ts).map(l => recorte(l.inicio_robot_ts, l.fin_ts ?? ahora, ini, fin));\n  const rutinas = cerrados.filter(l => l.inicio_robot_ts);\n\n  return {\n    pbt_s, apt_s, A, E, Q, OEE, perdidas, gq, sq, pq, sq_traslado, sq_recogida,\n    throughput_h: div(gq, horas),\n    lotes_h: div(cerrados.length, horas),\n    ciclo_medio_s: media(conCiclo.map(c => c.ciclo_s)),\n    ciclo_ultimo_s: conCiclo.length ? conCiclo[conCiclo.length - 1].ciclo_s : null,\n    robot: {\n      utilizacion: div(busy.reduce((s, x) => s + x, 0), pbt_s),\n      rutina_media_s: media(rutinas.map(l => (l.fin_ts - l.inicio_robot_ts) / 1000)),\n      rutina_ciclo_s: media(rutinas.filter(l => l.n_ciclos > 0).map(l => (l.fin_ts - l.inicio_robot_ts) / 1000 / l.n_ciclos)),\n      lotes: cerrados.length,\n    },\n  };\n}\n\n// ---------- KPIs de alarmas (spec 5.6; ISA-18.2 / EEMUA 191; sin avalanchas por decisión de Juan) ----------\nconst PRIORIDAD = {\n  ALM_EMERGENCIA: 'alta', ROBOT_COM: 'alta', ROBOT_DETENIDO: 'alta',\n  ALM_CAJA_PERDIDA: 'media', ALM_PINZA_VACIA: 'media', ALM_ROBOT_NO_DISP: 'media', ROBOT_TIEMPO: 'media', ROBOT_SIN_ARRANQUE: 'media',\n  ALM_CAJA_NO_LLEGA: 'baja',\n};\nconst CHATTER_N = 3, CHATTER_MS = 60000, VENTANA_10MIN = 600000;\n\n// Alarmas activas según su último evento (activa si no terminó en Normalización); desde = su última Aparición\nfunction alarmasActivas(eventos) {\n  const ult = {}, desde = {};\n  for (const e of [...(eventos || [])].sort((a, b) => a.ts - b.ts)) {\n    ult[e.alarma] = e.evento;\n    if (e.evento === 'Aparición') desde[e.alarma] = e.ts;\n  }\n  const act = {};\n  for (const tag in ult) if (ult[tag] !== 'Normalización' && desde[tag] !== undefined) act[tag] = desde[tag];\n  return act;\n}\n\n// eventos = [{ts, evento: 'Aparición'|'Reconocimiento'|'Normalización', alarma}] · activas = {tag: desde_ts}\nfunction kpisAlarmas({ eventos = [], turno, ahora, activas = {}, umbralEnPieMin = 30 }) {\n  const ini = turno.inicio_ts, fin = turno.fin_ts ?? ahora;\n  const enTurno = eventos.filter(e => e.ts >= ini && e.ts <= fin).sort((a, b) => a.ts - b.ts);\n  const apar = enTurno.filter(e => e.evento === 'Aparición');\n  const total = apar.length;\n  const horas = (fin - ini) / 3600000;\n  const r1 = x => Math.round(x * 10) / 10;\n\n  // Máximo de apariciones en cualquier ventana de 10 min (ventana deslizante)\n  let max10 = 0;\n  for (let i = 0, j = 0; i < apar.length; i++) {\n    while (apar[i].ts - apar[j].ts >= VENTANA_10MIN) j++;\n    max10 = Math.max(max10, i - j + 1);\n  }\n\n  const cuenta = {};\n  for (const e of apar) cuenta[e.alarma] = (cuenta[e.alarma] || 0) + 1;\n  let acum = 0;\n  const pareto = Object.entries(cuenta).sort((a, b) => b[1] - a[1] || a[0].localeCompare(b[0]))\n    .map(([tag, n]) => { acum += n; return { tag, n, pct: r1(100 * n / total), acum: r1(100 * acum / total) }; });\n\n  const chattering = Object.keys(cuenta).filter(tag => {\n    const ts = apar.filter(e => e.alarma === tag).map(e => e.ts);\n    return ts.some((t, i) => i + CHATTER_N - 1 < ts.length && ts[i + CHATTER_N - 1] - t <= CHATTER_MS);\n  }).sort();\n\n  const en_pie = Object.entries(activas).map(([tag, desde]) => ({ tag, min: Math.round((ahora - desde) / 60000) }))\n    .filter(a => a.min > umbralEnPieMin).sort((a, b) => b.min - a.min);\n\n  // Tiempo de reconocimiento: cada Reconocimiento con la Aparición anterior más reciente (sin pareja) de esa alarma\n  const pendiente = {}, tiempos = [];\n  for (const e of enTurno) {\n    if (e.evento === 'Aparición') (pendiente[e.alarma] = pendiente[e.alarma] || []).push(e.ts);\n    else if (e.evento === 'Reconocimiento' && pendiente[e.alarma] && pendiente[e.alarma].length) tiempos.push((e.ts - pendiente[e.alarma].pop()) / 1000);\n  }\n\n  const vacia = () => ({ alta: 0, media: 0, baja: 0 });\n  const configurada = vacia(), ocurrida = vacia();\n  for (const tag in PRIORIDAD) configurada[PRIORIDAD[tag]]++;\n  for (const e of apar) if (PRIORIDAD[e.alarma]) ocurrida[PRIORIDAD[e.alarma]]++;\n\n  return {\n    total,\n    tasa_h: horas > 0 ? r1(total / horas) : null,\n    max_10min: max10,\n    pareto,\n    top10_pct: total ? r1(100 * pareto.slice(0, 10).reduce((s, p) => s + p.n, 0) / total) : null,\n    chattering,\n    en_pie,\n    t_reconocimiento_s: tiempos.length ? r1(media(tiempos)) : null,\n    prioridades: { configurada, ocurrida },\n  };\n}\n\n// ---------- Comandos de la pantalla (spec 5.2, 5.4) ----------\nconst PRI_MIN = 3, PRI_MAX = 60;\nfunction validarComando(turnoAbierto, { topic, payload }) {\n  const no = aviso => ({ ok: false, aviso });\n  if (topic === 'mes_cmd') {\n    if (payload === 'ABRIR_TURNO') return turnoAbierto ? no('Ya hay un turno abierto: ciérrelo antes de abrir otro') : { ok: true, aviso: 'Turno abierto' };\n    if (payload === 'CERRAR_TURNO') return turnoAbierto ? { ok: true, aviso: 'Turno cerrado' } : no('No hay un turno abierto para cerrar');\n    return no('Comando de turno desconocido: ' + payload);\n  }\n  if (topic === 'mes_pri') {\n    const v = Number(payload);\n    if (turnoAbierto) return no('El PRI solo se cambia con el turno cerrado (el turno conserva su PRI)');\n    if (!(v >= PRI_MIN && v <= PRI_MAX)) return no(`PRI rechazado: ${payload} s (de ${PRI_MIN} a ${PRI_MAX} s)`);\n    return { ok: true, aviso: `PRI = ${v} s` };\n  }\n  if (topic === 'mes_enpie') {\n    const v = Number(payload);\n    if (!(Number.isInteger(v) && v >= 5 && v <= 1440)) return no(`Umbral de alarmas en pie rechazado: ${payload} min (entero de 5 a 1440)`);\n    return { ok: true, aviso: `Umbral de alarmas en pie = ${v} min` };\n  }\n  if (topic === 'mes_trend') return VENTANAS[payload] !== undefined ? { ok: true, aviso: '' } : no('Ventana desconocida: ' + payload);\n  if (topic === 'mes_reg') return REGISTROS.includes(payload) ? { ok: true, aviso: '' } : no('Registro desconocido: ' + payload);\n  return no('Comando desconocido: ' + topic);\n}\n\n// ---------- Tendencias por ventana (Tarea 8) ----------\nconst VENTANAS = { '15m': 900000, '1h': 3600000, '8h': 8 * 3600000, turno: null };\n// 'turno' = el turno abierto (hasta ahora) o el último cerrado (hasta su fin); null sin turno o ventana desconocida\nfunction rangoVentana(ventana, ahora, turno) {\n  if (!(ventana in VENTANAS)) return null;\n  if (ventana === 'turno') return turno ? { desde_ts: turno.inicio_ts, hasta_ts: turno.fin_ts ?? ahora } : null;\n  return { desde_ts: ahora - VENTANAS[ventana], hasta_ts: ahora };\n}\n\n// ---------- Registros y CSV (Tarea 9) ----------\nconst REGISTROS = ['turnos', 'lotes', 'paradas'];\nconst r1n = x => (x === null || x === undefined ? null : Math.round(x * 10) / 10);\nconst pct1 = x => (x === null || x === undefined ? null : Math.round(x * 1000) / 10);\nconst seg = (a, b) => (a !== null && a !== undefined && b !== null && b !== undefined ? r1n((b - a) / 1000) : null);\n\n// datos: filas de mes.db (con 'turno' = nombre en lotes y estados); fmt: ts -> texto de fecha y hora\nfunction tablaRegistro(tipo, datos, ahora, fmt) {\n  if (tipo === 'paradas') {\n    return {\n      columnas: ['Turno', 'Inicio', 'Fin', 'Duración (s)', 'Categoría', 'Elemento ISO', 'Causa'],\n      filas: (datos.estados || []).map(e => [e.turno, fmt(e.inicio_ts), e.fin_ts ? fmt(e.fin_ts) : '', seg(e.inicio_ts, e.fin_ts ?? ahora),\n        ETIQUETA[e.categoria] || e.categoria, ELEMENTO_ISO[e.categoria] || '', e.causa || '']),\n    };\n  }\n  if (tipo === 'lotes') {\n    return {\n      columnas: ['Turno', 'Inicio', 'Cajas', 'N ciclos', 'Planta (s)', 'Espera robot (s)', 'Rutina (s)', 'Estado'],\n      filas: (datos.lotes || []).map(l => [l.turno, fmt(l.inicio_ts), l.cajas ?? null, l.n_ciclos ?? null,\n        seg(l.inicio_ts, l.fin_planta_ts), seg(l.fin_planta_ts, l.inicio_robot_ts), seg(l.inicio_robot_ts, l.fin_ts), l.fin_ts ? 'completo' : 'incompleto']),\n    };\n  }\n  if (tipo === 'turnos') {\n    const de = (arr, id) => (arr || []).filter(x => x.turno_id === id);\n    return {\n      columnas: ['Turno', 'Inicio', 'Fin', 'Duración (s)', 'PRI (s)', 'OEE (%)', 'A (%)', 'E (%)', 'Q (%)', 'Cajas buenas', 'Cajas malas', 'Lotes', 'Cajas/h'],\n      filas: (datos.turnos || []).map(t => {\n        const k = kpisTurno({ turno: t, estados: de(datos.estados, t.id), cajas: de(datos.cajas, t.id), lotes: de(datos.lotes, t.id), ahora });\n        return [t.nombre, fmt(t.inicio_ts), t.fin_ts ? fmt(t.fin_ts) : 'abierto', r1n(k.pbt_s), t.pri_s,\n          pct1(k.OEE), pct1(k.A), pct1(k.E), pct1(k.Q), k.gq, k.sq, k.robot.lotes, r1n(k.throughput_h)];\n      }),\n    };\n  }\n  return null;\n}\n\n// CSV para Excel en español: BOM UTF-8, separador ';', decimales con coma, CRLF\nfunction aCSV(columnas, filas) {\n  const celda = v => {\n    if (v === null || v === undefined) return '';\n    if (typeof v === 'number') return String(v).replace('.', ',');\n    const s = String(v);\n    return /[;\"\\r\\n]/.test(s) ? '\"' + s.replace(/\"/g, '\"\"') + '\"' : s;\n  };\n  return '﻿' + [columnas, ...filas].map(f => f.map(celda).join(';')).join('\\r\\n') + '\\r\\n';\n}\n\n\n// ===== fin de mes_logica.js =====\nconst mes = flow.get('mes');\nif (!mes || !mes.turno) return null;\nconst eventos = Array.isArray(msg.payload) ? msg.payload : [];\nconst k = kpisAlarmas({ eventos, turno: mes.turno, ahora: Date.now(), activas: alarmasActivas(eventos), umbralEnPieMin: flow.get('umbralEnPieMin') || 30 });\nflow.set('mesAlarmas', k);\nnode.status({ fill: 'grey', shape: 'dot', text: k.total + ' alarmas · ' + (k.tasa_h ?? '—') + '/h' });\nreturn null;",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 860,
        "y": 640,
        "wires": [
            []
        ]
    },
    {
        "id": "r2mcomment00007",
        "type": "comment",
        "z": "r2tab0000000007",
        "name": "G. Consultas de la pantalla: tendencias por ventana y registros (Etapa 3)",
        "info": "mes_trend {15m|1h|8h|turno}: estados y ciclos (mes.db) + variables (historicos.db, solo lectura) → topic mes_trend. mes_reg {turnos|lotes|paradas, desde, hasta}: filas de mes.db (turnos con KPIs recalculados con kpisTurno) → topic mes_reg. Cadena de consultas con msg.parte.",
        "x": 300,
        "y": 700,
        "wires": []
    },
    {
        "id": "r2mfunction0007",
        "type": "function",
        "z": "r2tab0000000007",
        "name": "Consultas MES",
        "func": "// ===== mes_logica.js (incrustado por gen07_MES.js; no editar aquí) =====\n// Lógica pura de la capa de Producción y KPIs (nivel 3, ISO 22400) del Reto 2.\n// Sin dependencias ni require: gen07_MES.js incrusta este archivo en los function nodes de Node-RED.\n// Spec: docs/superpowers/specs/2026-11-11-mes-produccion-kpis-design.md\n\n// ---------- Clasificación de estados (spec 5.3) ----------\nconst CATEGORIAS = ['SIN_COM', 'EMERGENCIA', 'PLC_SIN_EJECUTAR', 'PARADA_ALARMA', 'FALTA_CAJA', 'BLOQUEO_ROBOT', 'DETENIDA', 'PRODUCIENDO'];\nconst ETIQUETA = {\n  SIN_COM: 'Sin comunicación', EMERGENCIA: 'Emergencia', PLC_SIN_EJECUTAR: 'PLC sin ejecutar',\n  PARADA_ALARMA: 'Parada por alarma', FALTA_CAJA: 'Falta de caja', BLOQUEO_ROBOT: 'Bloqueo por robot',\n  DETENIDA: 'Detenida por operador', PRODUCIENDO: 'Produciendo', SIN_DATOS: 'Sin datos',\n};\nconst ELEMENTO_ISO = {\n  PRODUCIENDO: 'APT', FALTA_CAJA: 'ADET', BLOQUEO_ROBOT: 'ADET', DETENIDA: 'ADET',\n  SIN_COM: 'ADOT', EMERGENCIA: 'ADOT', PLC_SIN_EJECUTAR: 'ADOT', PARADA_ALARMA: 'ADOT', SIN_DATOS: 'ADOT',\n};\nconst ALARMAS_DE_PARADA = ['ALM_PINZA_VACIA', 'ALM_CAJA_PERDIDA'];\n\n// Índice de la etapa activa de un GRAFCET (prefijo 'E', 'R' o 'S'), o -1 si ninguna\nfunction etapa(plc, prefijo, n) {\n  for (let i = 0; i < n; i++) if (plc && plc[prefijo + i]) return i;\n  return -1;\n}\n\n// Una categoría por instante, la primera que cumpla en el orden de la spec 5.3\nfunction clasificar({ plc = {}, robot = {}, plcCom }, mem = {}) {\n  const g1 = etapa(plc, 'E', 11);\n  const g0 = etapa(plc, 'S', 4);\n  const etapaAlarma = { ...(mem.etapaAlarma || {}) };\n  // Etapa de G1 en el flanco de subida de cada alarma de parada; se borra cuando la alarma baja\n  for (const tag of ALARMAS_DE_PARADA) {\n    if (!plc[tag]) etapaAlarma[tag] = null;\n    else if (etapaAlarma[tag] === null || etapaAlarma[tag] === undefined) etapaAlarma[tag] = g1;\n  }\n  const res = (categoria, causa) => ({ categoria, causa, mem: { ...mem, etapaAlarma } });\n\n  if (plcCom === false) return res('SIN_COM', 'PLC_COM');\n  if (plc.S2 || plc.S3) return res('EMERGENCIA', 'EMERGENCIA');\n  if (g1 < 0 && g0 < 0) return res('PLC_SIN_EJECUTAR', 'PLC_PROGRAM');\n  for (const tag of ALARMAS_DE_PARADA) {\n    // Trabada: la alarma sigue activa y G1 no se movió de la etapa en que apareció\n    if (plc[tag] && g1 >= 0 && etapaAlarma[tag] === g1) return res('PARADA_ALARMA', tag);\n  }\n  if (plc.ALM_CAJA_NO_LLEGA) return res('FALTA_CAJA', 'ALM_CAJA_NO_LLEGA');\n  if (g1 === 10) return res('BLOQUEO_ROBOT', robot.ROBOT_BUSY ? 'ROBOT_BUSY' : robot.ROBOT_DONE ? 'DONE' : 'ROBOT_NO_READY');\n  if (g1 === 0) return res('DETENIDA', 'E0');\n  if (g1 >= 1) return res('PRODUCIENDO', '');\n  return res('PLC_SIN_EJECUTAR', 'SIN_ETAPA_G1'); // G0 activo pero G1 vacío fuera de emergencia\n}\n\n// ---------- Cajas (spec 5.4) ----------\n// prev / ahora = { cnt: CNT_CAJAS, almPerdida: ALM_CAJA_PERDIDA, almPinza: ALM_PINZA_VACIA }. prev = null: base.\n// Cajas malas (decisión de Juan): 'perdida' = la pinza la soltó en el traslado; 'no_recogida' = el brazo bajó y no\n// tomó caja (pinza vacía), p. ej. porque la caja se salió de la posición de recogida. Una por flanco de subida.\nfunction detectarCajas(prev, ahora) {\n  if (!prev) return { buenas: 0, perdidas: 0, noRecogidas: 0, base: true };\n  const d = (ahora.cnt || 0) - (prev.cnt || 0);\n  return {\n    buenas: d > 0 ? d : 0, // los reinicios a 0 (fin de lote, RESET CNT) no cuentan\n    perdidas: !prev.almPerdida && ahora.almPerdida ? 1 : 0,\n    noRecogidas: !prev.almPinza && ahora.almPinza ? 1 : 0,\n    base: false,\n  };\n}\n\n// ---------- Lotes (spec 5.5) ----------\n// Un evento por llamada: 'inicio' (↑E1 sin lote abierto), 'fin_planta' (↑E10), 'inicio_robot' (↑BUSY), 'fin' (↑DONE)\nfunction transicionLote(mem = {}, { plc = {}, robot = {} }, ts) {\n  const prev = mem.prev || {};\n  const act = { E1: !!plc.E1, E10: !!plc.E10, BUSY: !!robot.ROBOT_BUSY, DONE: !!robot.ROBOT_DONE };\n  let abierto = !!mem.abierto;\n  let evento = null;\n  if (!abierto && act.E1 && !prev.E1) { abierto = true; evento = 'inicio'; }\n  else if (abierto && act.E10 && !prev.E10) evento = 'fin_planta';\n  else if (abierto && act.BUSY && !prev.BUSY) evento = 'inicio_robot';\n  else if (abierto && act.DONE && !prev.DONE) { abierto = false; evento = 'fin'; }\n  return { mem: { ...mem, abierto, prev: act, ts }, evento };\n}\n\n// ---------- KPIs del turno (spec 5.3–5.5; OEE según ISO 22400) ----------\nconst div = (a, b) => (b > 0 ? a / b : null);\nconst media = arr => (arr.length ? arr.reduce((s, x) => s + x, 0) / arr.length : null);\n\n// Segundos de [a, b] (ms) recortados a [ini, fin] (ms)\nconst recorte = (a, b, ini, fin) => Math.max(0, Math.min(b, fin) - Math.max(a, ini)) / 1000;\n\n// Tiempo real entre dos cajas buenas, solo si todo el intervalo estuvo en PRODUCIENDO (si no, null)\nfunction cicloCaja(tsAnterior, ts, estados) {\n  if (tsAnterior === null || tsAnterior === undefined || !(ts > tsAnterior)) return null;\n  let prod = 0;\n  for (const e of estados || []) {\n    if (e.categoria !== 'PRODUCIENDO') continue;\n    prod += recorte(e.inicio_ts, e.fin_ts ?? ts, tsAnterior, ts);\n  }\n  const span = (ts - tsAnterior) / 1000;\n  return Math.abs(prod - span) < 0.001 ? span : null;\n}\n\n// turno = {inicio_ts, fin_ts|null, pri_s}; estados = [{inicio_ts, fin_ts|null, categoria, causa}];\n// cajas = [{ts, tipo:'buena'|'perdida', ciclo_s}]; lotes = [{inicio_ts, fin_planta_ts, inicio_robot_ts, fin_ts, cajas, n_ciclos}]\nfunction kpisTurno({ turno, estados = [], cajas = [], lotes = [], ahora }) {\n  const ini = turno.inicio_ts;\n  const fin = turno.fin_ts ?? ahora;\n  const pbt_s = Math.max(0, (fin - ini) / 1000);\n\n  const t = {};\n  for (const c of CATEGORIAS) t[c] = 0;\n  let cubierto = 0;\n  for (const e of estados) {\n    const d = recorte(e.inicio_ts, e.fin_ts ?? ahora, ini, fin);\n    t[e.categoria] = (t[e.categoria] || 0) + d;\n    cubierto += d;\n  }\n  const apt_s = t.PRODUCIENDO;\n  const perdidas = {};\n  for (const c of CATEGORIAS) if (c !== 'PRODUCIENDO') perdidas[c] = t[c];\n  perdidas.SIN_DATOS = Math.max(0, pbt_s - cubierto);\n\n  const enTurno = cajas.filter(c => c.ts >= ini && c.ts <= fin);\n  const buenas = enTurno.filter(c => c.tipo === 'buena');\n  const gq = buenas.length;\n  const sq_traslado = enTurno.filter(c => c.tipo === 'perdida').length;\n  const sq_recogida = enTurno.filter(c => c.tipo === 'no_recogida').length;\n  const sq = sq_traslado + sq_recogida;\n  const pq = gq + sq;\n\n  const A = div(apt_s, pbt_s);\n  const E = apt_s > 0 && pq > 0 ? div(turno.pri_s * pq, apt_s) : null;\n  const Q = div(gq, pq);\n  const OEE = A !== null && E !== null && Q !== null ? A * E * Q : null;\n\n  const conCiclo = buenas.filter(c => typeof c.ciclo_s === 'number').sort((a, b) => a.ts - b.ts);\n  const horas = pbt_s / 3600;\n  const cerrados = lotes.filter(l => l.fin_ts);\n\n  const busy = lotes.filter(l => l.inicio_robot_ts).map(l => recorte(l.inicio_robot_ts, l.fin_ts ?? ahora, ini, fin));\n  const rutinas = cerrados.filter(l => l.inicio_robot_ts);\n\n  return {\n    pbt_s, apt_s, A, E, Q, OEE, perdidas, gq, sq, pq, sq_traslado, sq_recogida,\n    throughput_h: div(gq, horas),\n    lotes_h: div(cerrados.length, horas),\n    ciclo_medio_s: media(conCiclo.map(c => c.ciclo_s)),\n    ciclo_ultimo_s: conCiclo.length ? conCiclo[conCiclo.length - 1].ciclo_s : null,\n    robot: {\n      utilizacion: div(busy.reduce((s, x) => s + x, 0), pbt_s),\n      rutina_media_s: media(rutinas.map(l => (l.fin_ts - l.inicio_robot_ts) / 1000)),\n      rutina_ciclo_s: media(rutinas.filter(l => l.n_ciclos > 0).map(l => (l.fin_ts - l.inicio_robot_ts) / 1000 / l.n_ciclos)),\n      lotes: cerrados.length,\n    },\n  };\n}\n\n// ---------- KPIs de alarmas (spec 5.6; ISA-18.2 / EEMUA 191; sin avalanchas por decisión de Juan) ----------\nconst PRIORIDAD = {\n  ALM_EMERGENCIA: 'alta', ROBOT_COM: 'alta', ROBOT_DETENIDO: 'alta',\n  ALM_CAJA_PERDIDA: 'media', ALM_PINZA_VACIA: 'media', ALM_ROBOT_NO_DISP: 'media', ROBOT_TIEMPO: 'media', ROBOT_SIN_ARRANQUE: 'media',\n  ALM_CAJA_NO_LLEGA: 'baja',\n};\nconst CHATTER_N = 3, CHATTER_MS = 60000, VENTANA_10MIN = 600000;\n\n// Alarmas activas según su último evento (activa si no terminó en Normalización); desde = su última Aparición\nfunction alarmasActivas(eventos) {\n  const ult = {}, desde = {};\n  for (const e of [...(eventos || [])].sort((a, b) => a.ts - b.ts)) {\n    ult[e.alarma] = e.evento;\n    if (e.evento === 'Aparición') desde[e.alarma] = e.ts;\n  }\n  const act = {};\n  for (const tag in ult) if (ult[tag] !== 'Normalización' && desde[tag] !== undefined) act[tag] = desde[tag];\n  return act;\n}\n\n// eventos = [{ts, evento: 'Aparición'|'Reconocimiento'|'Normalización', alarma}] · activas = {tag: desde_ts}\nfunction kpisAlarmas({ eventos = [], turno, ahora, activas = {}, umbralEnPieMin = 30 }) {\n  const ini = turno.inicio_ts, fin = turno.fin_ts ?? ahora;\n  const enTurno = eventos.filter(e => e.ts >= ini && e.ts <= fin).sort((a, b) => a.ts - b.ts);\n  const apar = enTurno.filter(e => e.evento === 'Aparición');\n  const total = apar.length;\n  const horas = (fin - ini) / 3600000;\n  const r1 = x => Math.round(x * 10) / 10;\n\n  // Máximo de apariciones en cualquier ventana de 10 min (ventana deslizante)\n  let max10 = 0;\n  for (let i = 0, j = 0; i < apar.length; i++) {\n    while (apar[i].ts - apar[j].ts >= VENTANA_10MIN) j++;\n    max10 = Math.max(max10, i - j + 1);\n  }\n\n  const cuenta = {};\n  for (const e of apar) cuenta[e.alarma] = (cuenta[e.alarma] || 0) + 1;\n  let acum = 0;\n  const pareto = Object.entries(cuenta).sort((a, b) => b[1] - a[1] || a[0].localeCompare(b[0]))\n    .map(([tag, n]) => { acum += n; return { tag, n, pct: r1(100 * n / total), acum: r1(100 * acum / total) }; });\n\n  const chattering = Object.keys(cuenta).filter(tag => {\n    const ts = apar.filter(e => e.alarma === tag).map(e => e.ts);\n    return ts.some((t, i) => i + CHATTER_N - 1 < ts.length && ts[i + CHATTER_N - 1] - t <= CHATTER_MS);\n  }).sort();\n\n  const en_pie = Object.entries(activas).map(([tag, desde]) => ({ tag, min: Math.round((ahora - desde) / 60000) }))\n    .filter(a => a.min > umbralEnPieMin).sort((a, b) => b.min - a.min);\n\n  // Tiempo de reconocimiento: cada Reconocimiento con la Aparición anterior más reciente (sin pareja) de esa alarma\n  const pendiente = {}, tiempos = [];\n  for (const e of enTurno) {\n    if (e.evento === 'Aparición') (pendiente[e.alarma] = pendiente[e.alarma] || []).push(e.ts);\n    else if (e.evento === 'Reconocimiento' && pendiente[e.alarma] && pendiente[e.alarma].length) tiempos.push((e.ts - pendiente[e.alarma].pop()) / 1000);\n  }\n\n  const vacia = () => ({ alta: 0, media: 0, baja: 0 });\n  const configurada = vacia(), ocurrida = vacia();\n  for (const tag in PRIORIDAD) configurada[PRIORIDAD[tag]]++;\n  for (const e of apar) if (PRIORIDAD[e.alarma]) ocurrida[PRIORIDAD[e.alarma]]++;\n\n  return {\n    total,\n    tasa_h: horas > 0 ? r1(total / horas) : null,\n    max_10min: max10,\n    pareto,\n    top10_pct: total ? r1(100 * pareto.slice(0, 10).reduce((s, p) => s + p.n, 0) / total) : null,\n    chattering,\n    en_pie,\n    t_reconocimiento_s: tiempos.length ? r1(media(tiempos)) : null,\n    prioridades: { configurada, ocurrida },\n  };\n}\n\n// ---------- Comandos de la pantalla (spec 5.2, 5.4) ----------\nconst PRI_MIN = 3, PRI_MAX = 60;\nfunction validarComando(turnoAbierto, { topic, payload }) {\n  const no = aviso => ({ ok: false, aviso });\n  if (topic === 'mes_cmd') {\n    if (payload === 'ABRIR_TURNO') return turnoAbierto ? no('Ya hay un turno abierto: ciérrelo antes de abrir otro') : { ok: true, aviso: 'Turno abierto' };\n    if (payload === 'CERRAR_TURNO') return turnoAbierto ? { ok: true, aviso: 'Turno cerrado' } : no('No hay un turno abierto para cerrar');\n    return no('Comando de turno desconocido: ' + payload);\n  }\n  if (topic === 'mes_pri') {\n    const v = Number(payload);\n    if (turnoAbierto) return no('El PRI solo se cambia con el turno cerrado (el turno conserva su PRI)');\n    if (!(v >= PRI_MIN && v <= PRI_MAX)) return no(`PRI rechazado: ${payload} s (de ${PRI_MIN} a ${PRI_MAX} s)`);\n    return { ok: true, aviso: `PRI = ${v} s` };\n  }\n  if (topic === 'mes_enpie') {\n    const v = Number(payload);\n    if (!(Number.isInteger(v) && v >= 5 && v <= 1440)) return no(`Umbral de alarmas en pie rechazado: ${payload} min (entero de 5 a 1440)`);\n    return { ok: true, aviso: `Umbral de alarmas en pie = ${v} min` };\n  }\n  if (topic === 'mes_trend') return VENTANAS[payload] !== undefined ? { ok: true, aviso: '' } : no('Ventana desconocida: ' + payload);\n  if (topic === 'mes_reg') return REGISTROS.includes(payload) ? { ok: true, aviso: '' } : no('Registro desconocido: ' + payload);\n  return no('Comando desconocido: ' + topic);\n}\n\n// ---------- Tendencias por ventana (Tarea 8) ----------\nconst VENTANAS = { '15m': 900000, '1h': 3600000, '8h': 8 * 3600000, turno: null };\n// 'turno' = el turno abierto (hasta ahora) o el último cerrado (hasta su fin); null sin turno o ventana desconocida\nfunction rangoVentana(ventana, ahora, turno) {\n  if (!(ventana in VENTANAS)) return null;\n  if (ventana === 'turno') return turno ? { desde_ts: turno.inicio_ts, hasta_ts: turno.fin_ts ?? ahora } : null;\n  return { desde_ts: ahora - VENTANAS[ventana], hasta_ts: ahora };\n}\n\n// ---------- Registros y CSV (Tarea 9) ----------\nconst REGISTROS = ['turnos', 'lotes', 'paradas'];\nconst r1n = x => (x === null || x === undefined ? null : Math.round(x * 10) / 10);\nconst pct1 = x => (x === null || x === undefined ? null : Math.round(x * 1000) / 10);\nconst seg = (a, b) => (a !== null && a !== undefined && b !== null && b !== undefined ? r1n((b - a) / 1000) : null);\n\n// datos: filas de mes.db (con 'turno' = nombre en lotes y estados); fmt: ts -> texto de fecha y hora\nfunction tablaRegistro(tipo, datos, ahora, fmt) {\n  if (tipo === 'paradas') {\n    return {\n      columnas: ['Turno', 'Inicio', 'Fin', 'Duración (s)', 'Categoría', 'Elemento ISO', 'Causa'],\n      filas: (datos.estados || []).map(e => [e.turno, fmt(e.inicio_ts), e.fin_ts ? fmt(e.fin_ts) : '', seg(e.inicio_ts, e.fin_ts ?? ahora),\n        ETIQUETA[e.categoria] || e.categoria, ELEMENTO_ISO[e.categoria] || '', e.causa || '']),\n    };\n  }\n  if (tipo === 'lotes') {\n    return {\n      columnas: ['Turno', 'Inicio', 'Cajas', 'N ciclos', 'Planta (s)', 'Espera robot (s)', 'Rutina (s)', 'Estado'],\n      filas: (datos.lotes || []).map(l => [l.turno, fmt(l.inicio_ts), l.cajas ?? null, l.n_ciclos ?? null,\n        seg(l.inicio_ts, l.fin_planta_ts), seg(l.fin_planta_ts, l.inicio_robot_ts), seg(l.inicio_robot_ts, l.fin_ts), l.fin_ts ? 'completo' : 'incompleto']),\n    };\n  }\n  if (tipo === 'turnos') {\n    const de = (arr, id) => (arr || []).filter(x => x.turno_id === id);\n    return {\n      columnas: ['Turno', 'Inicio', 'Fin', 'Duración (s)', 'PRI (s)', 'OEE (%)', 'A (%)', 'E (%)', 'Q (%)', 'Cajas buenas', 'Cajas malas', 'Lotes', 'Cajas/h'],\n      filas: (datos.turnos || []).map(t => {\n        const k = kpisTurno({ turno: t, estados: de(datos.estados, t.id), cajas: de(datos.cajas, t.id), lotes: de(datos.lotes, t.id), ahora });\n        return [t.nombre, fmt(t.inicio_ts), t.fin_ts ? fmt(t.fin_ts) : 'abierto', r1n(k.pbt_s), t.pri_s,\n          pct1(k.OEE), pct1(k.A), pct1(k.E), pct1(k.Q), k.gq, k.sq, k.robot.lotes, r1n(k.throughput_h)];\n      }),\n    };\n  }\n  return null;\n}\n\n// CSV para Excel en español: BOM UTF-8, separador ';', decimales con coma, CRLF\nfunction aCSV(columnas, filas) {\n  const celda = v => {\n    if (v === null || v === undefined) return '';\n    if (typeof v === 'number') return String(v).replace('.', ',');\n    const s = String(v);\n    return /[;\"\\r\\n]/.test(s) ? '\"' + s.replace(/\"/g, '\"\"') + '\"' : s;\n  };\n  return '﻿' + [columnas, ...filas].map(f => f.map(celda).join(';')).join('\\r\\n') + '\\r\\n';\n}\n\n\n// ===== fin de mes_logica.js =====\nconst now = Date.now();\nconst pad = n => String(n).padStart(2, '0');\nconst fmt = t => { const d = new Date(t); return d.getFullYear() + '-' + pad(d.getMonth() + 1) + '-' + pad(d.getDate()) + ' ' + pad(d.getHours()) + ':' + pad(d.getMinutes()) + ':' + pad(d.getSeconds()); };\nconst mes = flow.get('mes');\nconst turno = mes && mes.turno;\nconst aMes = (parte, topic, payload) => [{ topic, payload, parte }, null, null];\nconst aHist = (parte, topic, payload) => [null, { topic, payload, parte }, null];\nconst pantalla = (topic, payload) => { context.set('q', null); return [null, null, { topic, payload }]; };\nconst J = 'JOIN mes_turnos t ON x.turno_id = t.id';\n\n// 1) Pedidos de la pantalla\nif (msg.topic === 'mes_trend') {\n  const r = rangoVentana(msg.payload, now, turno);\n  if (!r) return pantalla('mes_trend', { ventana: msg.payload, error: 'Sin turno: elija 15 min, 1 h u 8 h' });\n  context.set('q', { tipo: 'trend', ventana: msg.payload, ...r });\n  return aMes('estados', 'SELECT id, inicio_ts, fin_ts, categoria, causa FROM mes_estados WHERE inicio_ts <= $h AND (fin_ts IS NULL OR fin_ts >= $d) ORDER BY inicio_ts', [r.hasta_ts, r.desde_ts]);\n}\nif (msg.topic === 'mes_reg') {\n  const t = s => (s ? new Date(s).getTime() : NaN); // datetime-local = hora local del PC\n  let hasta = t(msg.hasta); hasta = Number.isNaN(hasta) ? now : hasta + 59999;\n  let desde = t(msg.desde); if (Number.isNaN(desde)) desde = hasta - 86400000; // por defecto: últimas 24 h\n  const P = [desde, hasta];\n  context.set('q', { tipo: 'reg', registro: msg.payload, desde_ts: desde, hasta_ts: hasta, P });\n  if (msg.payload === 'lotes') return aMes('lotes', 'SELECT x.*, t.nombre AS turno FROM mes_lotes x ' + J + ' WHERE x.inicio_ts BETWEEN $d AND $h ORDER BY x.inicio_ts LIMIT 5000', P);\n  if (msg.payload === 'paradas') return aMes('paradas', \"SELECT x.*, t.nombre AS turno FROM mes_estados x \" + J + \" WHERE x.categoria != 'PRODUCIENDO' AND x.inicio_ts BETWEEN $d AND $h ORDER BY x.inicio_ts LIMIT 5000\", P);\n  return aMes('turnos', 'SELECT * FROM mes_turnos WHERE inicio_ts BETWEEN $d AND $h ORDER BY inicio_ts', P);\n}\n\n// 2) Respuestas de SQLite (msg.parte)\nconst q = context.get('q');\nif (!q) return null;\nconst filas = Array.isArray(msg.payload) ? msg.payload : [];\nif (q.tipo === 'trend') {\n  if (msg.parte === 'estados') { q.estados = filas; context.set('q', q); return aMes('ciclos', \"SELECT ts, ciclo_s FROM mes_cajas WHERE tipo = 'buena' AND ciclo_s IS NOT NULL AND ts BETWEEN $d AND $h ORDER BY ts\", [q.desde_ts, q.hasta_ts]); }\n  if (msg.parte === 'ciclos') { q.ciclos = filas; context.set('q', q); return aHist('variables', 'SELECT ts, variable, valor FROM historicos WHERE ts BETWEEN $d AND $h ORDER BY ts', [q.desde_ts, q.hasta_ts]); }\n  if (msg.parte === 'variables') {\n    // En la base, el intervalo abierto tiene fin = último latido: se extiende hasta el final de la ventana\n    const abierto = turno && turno.abierto ? (mes.estados.find(e => e.fin_ts === null) || {}).id : null;\n    const min = ts => Math.round((ts - q.hasta_ts) / 600) / 100;\n    const estados = (q.estados || []).map(e => ({ categoria: e.categoria, causa: e.causa,\n      inicio_ts: Math.max(e.inicio_ts, q.desde_ts),\n      fin_ts: e.id === abierto || e.fin_ts === null ? q.hasta_ts : Math.min(e.fin_ts, q.hasta_ts) }));\n    const variables = {};\n    for (const r of filas) (variables[r.variable] = variables[r.variable] || []).push([min(r.ts), r.valor]);\n    return pantalla('mes_trend', { ventana: q.ventana, desde_ts: q.desde_ts, hasta_ts: q.hasta_ts, dur_min: (q.hasta_ts - q.desde_ts) / 60000,\n      estados, ciclos: (q.ciclos || []).map(c => [min(c.ts), c.ciclo_s]), variables, pri_s: turno ? turno.pri_s : (flow.get('pri_s') || 9), etiquetas: ETIQUETA });\n  }\n}\nif (q.tipo === 'reg') {\n  const listo = datos => pantalla('mes_reg', { tipo: q.registro, desde_ts: q.desde_ts, hasta_ts: q.hasta_ts, ...tablaRegistro(q.registro, datos, now, fmt) });\n  if (msg.parte === 'lotes') return listo({ lotes: filas });\n  if (msg.parte === 'paradas') return listo({ estados: filas });\n  if (msg.parte === 'turnos') {\n    q.turnos = filas; context.set('q', q);\n    if (!filas.length) return listo({ turnos: [] });\n    return aMes('t_estados', 'SELECT x.* FROM mes_estados x ' + J + ' WHERE t.inicio_ts BETWEEN $d AND $h', q.P);\n  }\n  if (msg.parte === 't_estados') { q.estados = filas; context.set('q', q); return aMes('t_cajas', 'SELECT x.* FROM mes_cajas x ' + J + ' WHERE t.inicio_ts BETWEEN $d AND $h', q.P); }\n  if (msg.parte === 't_cajas') { q.cajas = filas; context.set('q', q); return aMes('t_lotes', 'SELECT x.* FROM mes_lotes x ' + J + ' WHERE t.inicio_ts BETWEEN $d AND $h', q.P); }\n  if (msg.parte === 't_lotes') return listo({ turnos: q.turnos, estados: q.estados, cajas: q.cajas, lotes: filas });\n}\nreturn null;",
        "outputs": 3,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 360,
        "y": 760,
        "wires": [
            [
                "r2msqlite00005"
            ],
            [
                "r2msqlite00006"
            ],
            [
                "r2mlinkout0001"
            ]
        ]
    },
    {
        "id": "r2msqlite00005",
        "type": "sqlite",
        "z": "r2tab0000000007",
        "mydb": "r2msqlitedb0001",
        "sqlquery": "msg.topic",
        "sql": "",
        "name": "SQLite: consultas (mes.db)",
        "x": 640,
        "y": 740,
        "wires": [
            [
                "r2mfunction0007"
            ]
        ]
    },
    {
        "id": "r2msqlite00006",
        "type": "sqlite",
        "z": "r2tab0000000007",
        "mydb": "r2dsqlitedb0001",
        "sqlquery": "msg.topic",
        "sql": "",
        "name": "SQLite: variables (historicos.db, lectura)",
        "x": 660,
        "y": 780,
        "wires": [
            [
                "r2mfunction0007"
            ]
        ]
    }
]
